                                        !- X,Y,Z  2 {m}
    32.0224940145767, 6.52500000000001, 5.3109095970697,
                                        !- X,Y,Z  3 {m}
    33.9775059854233, 6.52500000000001, 6.2590904029303;
                                        !- X,Y,Z  4 {m}

FenestrationSurface:Detailed,
    OP Win 42,               !- Name
    Window,                  !- Surface Type
    Roof Construction,       !- Construction Name
    ROOF FRAME 17,           !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    ,                        !- Number of Vertices
    33.9775059854233, 17.475, 6.2590904029303,
                                        !- X,Y,Z  1 {m}
    32.0224940145767, 17.475, 5.3109095970697,
                                        !- X,Y,Z  2 {m}
    32.0224940145767, 14.525, 5.3109095970697,
                                        !- X,Y,Z  3 {m}
    33.9775059854233, 14.525, 6.2590904029303;
                                        !- X,Y,Z  4 {m}

FenestrationSurface:Detailed,
    SH Win 57,               !- Name
    Window,                  !- Surface Type
    Roof Construction,       !- Construction Name
    ROOF FRAME 17,           !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    ,                        !- Number of Vertices
    33.9775059854233, 6.47500000000001, 6.2590904029303,
                                        !- X,Y,Z  1 {m}
    32.0224940145767, 6.47500000000001, 5.3109095970697,
                                        !- X,Y,Z  2 {m}
    32.0224940145767, 0.0250000000000001, 5.3109095970697,
                                        !- X,Y,Z  3 {m}
    33.9775059854233, 0.0250000000000001, 6.2590904029303;
                                        !- X,Y,Z  4 {m}

FenestrationSurface:Detailed,
    SH Win 58,               !- Name
    Window,                  !- Surface Type
    Roof Construction,       !- Construction Name
    ROOF FRAME 17,           !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    ,                        !- Number of Vertices
    33.9775059854233, 14.475, 6.2590904029303,
                                        !- X,Y,Z  1 {m}
    32.0224940145767, 14.475, 5.3109095970697,
                                        !- X,Y,Z  2 {m}
    32.0224940145767, 9.52500000000001, 5.3109095970697,
                                        !- X,Y,Z  3 {m}
    33.9775059854233, 9.52500000000001, 6.2590904029303;
                                        !- X,Y,Z  4 {m}

FenestrationSurface:Detailed,
    SH Win 59,               !- Name
    Window,                  !- Surface Type
    Roof Construction,       !- Construction Name
    ROOF FRAME 17,           !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    ,                        !- Number of Vertices
    33.9775059854233, 23.975, 6.2590904029303,
                                        !- X,Y,Z  1 {m}
    32.0224940145767, 23.975, 5.3109095970697,
                                        !- X,Y,Z  2 {m}
    32.0224940145767, 17.525, 5.3109095970697,
                                        !- X,Y,Z  3 {m}
    33.9775059854233, 17.525, 6.2590904029303;
                                        !- X,Y,Z  4 {m}

FenestrationSurface:Detailed,
    OP Win 43,               !- Name
    Window,                  !- Surface Type
    Roof Construction,       !- Construction Name
    ROOF FRAME 18,           !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    ,                        !- Number of Vertices
    34.0215942539936, 2.52499999999998, 6.25952678681311,
                                        !- X,Y,Z  1 {m}
    35.9775059854233, 2.52499999999998, 5.3109095970697,
                                        !- X,Y,Z  2 {m}
    35.9775059854233, 5.47499999999999, 5.3109095970697,
                                        !- X,Y,Z  3 {m}
    34.0215942539936, 5.47499999999999, 6.25952678681311;
                                        !- X,Y,Z  4 {m}

FenestrationSurface:Detailed,
    OP Win 44,               !- Name
    Window,                  !- Surface Type
    Roof Construction,       !- Construction Name
    ROOF FRAME 18,           !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    ,                        !- Number of Vertices
    34.0215942539936, 10.525, 6.25952678681311,
                                        !- X,Y,Z  1 {m}
    35.9775059854233, 10.525, 5.3109095970697,
                                        !- X,Y,Z  2 {m}
    35.9775059854233, 13.475, 5.3109095970697,
                                        !- X,Y,Z  3 {m}
    34.0215942539936, 13.475, 6.25952678681311;
                                        !- X,Y,Z  4 {m}

FenestrationSurface:Detailed,
    OP Win 45,               !- Name
    Window,                  !- Surface Type
    Roof Construction,       !- Construction Name
    ROOF FRAME 18,           !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    ,                        !- Number of Vertices
    34.0224940145767, 18.525, 6.2590904029303,
                                        !- X,Y,Z  1 {m}
    35.9775059854233, 18.525, 5.3109095970697,
                                        !- X,Y,Z  2 {m}
    35.9775059854233, 21.475, 5.3109095970697,
                                        !- X,Y,Z  3 {m}
    34.0224940145767, 21.475, 6.2590904029303;
                                        !- X,Y,Z  4 {m}

FenestrationSurface:Detailed,
    SH Win 60,               !- Name
    Window,                  !- Surface Type
    Roof Construction,       !- Construction Name
    ROOF FRAME 18,           !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    ,                        !- Number of Vertices
    34.0224940145767, 0.0250000000000001, 6.2590904029303,
                                        !- X,Y,Z  1 {m}
    35.9775059854233, 0.0250000000000001, 5.3109095970697,
                                        !- X,Y,Z  2 {m}
    35.9775059854233, 2.475, 5.3109095970697,
                                        !- X,Y,Z  3 {m}
    34.0224940145767, 2.475, 6.2590904029303;
                                        !- X,Y,Z  4 {m}

FenestrationSurface:Detailed,
    SH Win 61,               !- Name
    Window,                  !- Surface Type
    Roof Construction,       !- Construction Name
    ROOF FRAME 18,           !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    ,                        !- Number of Vertices
    34.0224940145767, 5.52500000000003, 6.2590904029303,
                                        !- X,Y,Z  1 {m}
    35.9775059854233, 5.52500000000003, 5.3109095970697,
                                        !- X,Y,Z  2 {m}
    35.9775059854233, 10.475, 5.3109095970697,
                                        !- X,Y,Z  3 {m}
    34.0224940145767, 10.475, 6.2590904029303;
                                        !- X,Y,Z  4 {m}

FenestrationSurface:Detailed,
    SH Win 62,               !- Name
    Window,                  !- Surface Type
    Roof Construction,       !- Construction Name
    ROOF FRAME 18,           !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    ,                        !- Number of Vertices
    34.0224940145767, 13.525, 6.2590904029303,
                                        !- X,Y,Z  1 {m}
    35.9775059854233, 13.525, 5.3109095970697,
                                        !- X,Y,Z  2 {m}
    35.9775059854233, 18.475, 5.3109095970697,
                                        !- X,Y,Z  3 {m}
    34.0224940145767, 18.475, 6.2590904029303;
                                        !- X,Y,Z  4 {m}

FenestrationSurface:Detailed,
    SH Win 63,               !- Name
    Window,                  !- Surface Type
    Roof Construction,       !- Construction Name
    ROOF FRAME 18,           !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    ,                        !- Number of Vertices
    34.0224940145767, 21.525, 6.2590904029303,
                                        !- X,Y,Z  1 {m}
    35.9775059854233, 21.525, 5.3109095970697,
                                        !- X,Y,Z  2 {m}
    35.9775059854233, 23.975, 5.3109095970697,
                                        !- X,Y,Z  3 {m}
    34.0224940145767, 23.975, 6.2590904029303;
                                        !- X,Y,Z  4 {m}

FenestrationSurface:Detailed,
    OP Win 46,               !- Name
    Window,                  !- Surface Type
    Roof Construction,       !- Construction Name
    ROOF FRAME 19,           !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    ,                        !- Number of Vertices
    37.9775059854233, 9.475, 6.2590904029303,
                                        !- X,Y,Z  1 {m}
    36.0224940145767, 9.475, 5.3109095970697,
                                        !- X,Y,Z  2 {m}
    36.0224940145767, 6.52500000000001, 5.3109095970697,
                                        !- X,Y,Z  3 {m}
    37.9775059854233, 6.52500000000001, 6.2590904029303;
                                        !- X,Y,Z  4 {m}

FenestrationSurface:Detailed,
    OP Win 47,               !- Name
    Window,                  !- Surface Type
    Roof Construction,       !- Construction Name
    ROOF FRAME 19,           !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    ,                        !- Number of Vertices
    37.9775059854233, 17.475, 6.2590904029303,
                                        !- X,Y,Z  1 {m}
    36.0224940145767, 17.475, 5.3109095970697,
                                        !- X,Y,Z  2 {m}
    36.0224940145767, 14.525, 5.3109095970697,
                                        !- X,Y,Z  3 {m}
    37.9775059854233, 14.525, 6.2590904029303;
                                        !- X,Y,Z  4 {m}

FenestrationSurface:Detailed,
    SH Win 64,               !- Name
    Window,                  !- Surface Type
    Roof Construction,       !- Construction Name
    ROOF FRAME 19,           !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    ,                        !- Number of Vertices
    37.9775059854233, 6.47500000000001, 6.2590904029303,
                                        !- X,Y,Z  1 {m}
    36.0224940145767, 6.47500000000001, 5.3109095970697,
                                        !- X,Y,Z  2 {m}
    36.0224940145767, 0.0250000000000059, 5.3109095970697,
                                        !- X,Y,Z  3 {m}
    37.9775059854233, 0.0250000000000058, 6.2590904029303;
                                        !- X,Y,Z  4 {m}

FenestrationSurface:Detailed,
    SH Win 65,               !- Name
    Window,                  !- Surface Type
    Roof Construction,       !- Construction Name
    ROOF FRAME 19,           !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    ,                        !- Number of Vertices
    37.9775059854233, 14.475, 6.2590904029303,
                                        !- X,Y,Z  1 {m}
    36.0224940145767, 14.475, 5.3109095970697,
                                        !- X,Y,Z  2 {m}
    36.0224940145767, 9.52500000000001, 5.3109095970697,
                                        !- X,Y,Z  3 {m}
    37.9775059854233, 9.52500000000001, 6.2590904029303;
                                        !- X,Y,Z  4 {m}

FenestrationSurface:Detailed,
    SH Win 66,               !- Name
    Window,                  !- Surface Type
    Roof Construction,       !- Construction Name
    ROOF FRAME 19,           !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    ,                        !- Number of Vertices
    37.9775059854233, 23.975, 6.2590904029303,
                                        !- X,Y,Z  1 {m}
    36.0224940145767, 23.975, 5.3109095970697,
                                        !- X,Y,Z  2 {m}
    36.0224940145767, 17.525, 5.3109095970697,
                                        !- X,Y,Z  3 {m}
    37.9775059854233, 17.525, 6.2590904029303;
                                        !- X,Y,Z  4 {m}

FenestrationSurface:Detailed,
    OP Win 3,                !- Name
    Window,                  !- Surface Type
    Roof Construction,       !- Construction Name
    ROOF FRAME 2,            !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    ,                        !- Number of Vertices
    2.02159425399358, 2.52499999999998, 6.25952678681309,
                                        !- X,Y,Z  1 {m}
    3.97750598542328, 2.52499999999998, 5.31090959706971,
                                        !- X,Y,Z  2 {m}
    3.97750598542327, 5.47499999999999, 5.31090959706971,
                                        !- X,Y,Z  3 {m}
    2.02159425399359, 5.47499999999999, 6.25952678681309;
                                        !- X,Y,Z  4 {m}

FenestrationSurface:Detailed,
    OP Win 4,                !- Name
    Window,                  !- Surface Type
    Roof Construction,       !- Construction Name
    ROOF FRAME 2,            !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    ,                        !- Number of Vertices
    2.02159425399358, 10.525, 6.25952678681309,
                                        !- X,Y,Z  1 {m}
    3.97750598542328, 10.525, 5.31090959706971,
                                        !- X,Y,Z  2 {m}
    3.97750598542327, 13.475, 5.31090959706971,
                                        !- X,Y,Z  3 {m}
    2.02159425399359, 13.475, 6.25952678681309;
                                        !- X,Y,Z  4 {m}

FenestrationSurface:Detailed,
    OP Win 5,                !- Name
    Window,                  !- Surface Type
    Roof Construction,       !- Construction Name
    ROOF FRAME 2,            !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    ,                        !- Number of Vertices
    2.02249401457668, 18.525, 6.25909040293029,
                                        !- X,Y,Z  1 {m}
    3.97750598542328, 18.525, 5.31090959706971,
                                        !- X,Y,Z  2 {m}
    3.97750598542327, 21.475, 5.31090959706971,
                                        !- X,Y,Z  3 {m}
    2.0224940145767, 21.475, 6.25909040293028;
                                        !- X,Y,Z  4 {m}

FenestrationSurface:Detailed,
    SH Win 4,                !- Name
    Window,                  !- Surface Type
    Roof Construction,       !- Construction Name
    ROOF FRAME 2,            !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    ,                        !- Number of Vertices
    2.02249401457668, 0.0249999999999891, 6.25909040293029,
                                        !- X,Y,Z  1 {m}
    3.97750598542328, 0.0249999999999891, 5.31090959706971,
                                        !- X,Y,Z  2 {m}
    3.97750598542327, 2.47499999999999, 5.31090959706971,
                                        !- X,Y,Z  3 {m}
    2.0224940145767, 2.47499999999999, 6.25909040293028;
                                        !- X,Y,Z  4 {m}

FenestrationSurface:Detailed,
    SH Win 5,                !- Name
    Window,                  !- Surface Type
    Roof Construction,       !- Construction Name
    ROOF FRAME 2,            !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    ,                        !- Number of Vertices
    2.02249401457669, 5.52500000000001, 6.25909040293029,
                                        !- X,Y,Z  1 {m}
    3.97750598542328, 5.52500000000001, 5.31090959706971,
                                        !- X,Y,Z  2 {m}
    3.97750598542327, 10.475, 5.31090959706971,
                                        !- X,Y,Z  3 {m}
    2.0224940145767, 10.475, 6.25909040293028;
                                        !- X,Y,Z  4 {m}

FenestrationSurface:Detailed,
    SH Win 6,                !- Name
    Window,                  !- Surface Type
    Roof Construction,       !- Construction Name
    ROOF FRAME 2,            !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    ,                        !- Number of Vertices
    2.02249401457669, 13.525, 6.25909040293029,
                                        !- X,Y,Z  1 {m}
    3.97750598542328, 13.525, 5.31090959706971,
                                        !- X,Y,Z  2 {m}
    3.97750598542327, 18.475, 5.31090959706971,
                                        !- X,Y,Z  3 {m}
    2.0224940145767, 18.475, 6.25909040293028;
                                        !- X,Y,Z  4 {m}

FenestrationSurface:Detailed,
    SH Win 7,                !- Name
    Window,                  !- Surface Type
    Roof Construction,       !- Construction Name
    ROOF FRAME 2,            !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    ,                        !- Number of Vertices
    2.02249401457669, 21.525, 6.25909040293029,
                                        !- X,Y,Z  1 {m}
    3.97750598542328, 21.525, 5.31090959706971,
                                        !- X,Y,Z  2 {m}
    3.97750598542327, 23.975, 5.31090959706971,
                                        !- X,Y,Z  3 {m}
    2.0224940145767, 23.975, 6.25909040293028;
                                        !- X,Y,Z  4 {m}

FenestrationSurface:Detailed,
    OP Win 48,               !- Name
    Window,                  !- Surface Type
    Roof Construction,       !- Construction Name
    ROOF FRAME 20,           !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    ,                        !- Number of Vertices
    38.0215942539936, 2.52499999999998, 6.25952678681311,
                                        !- X,Y,Z  1 {m}
    39.9775059854233, 2.52499999999998, 5.3109095970697,
                                        !- X,Y,Z  2 {m}
    39.9775059854233, 5.47499999999999, 5.3109095970697,
                                        !- X,Y,Z  3 {m}
    38.0215942539936, 5.47499999999999, 6.25952678681311;
                                        !- X,Y,Z  4 {m}

FenestrationSurface:Detailed,
    OP Win 49,               !- Name
    Window,                  !- Surface Type
    Roof Construction,       !- Construction Name
    ROOF FRAME 20,           !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    ,                        !- Number of Vertices
    38.0215942539936, 10.525, 6.25952678681311,
                                        !- X,Y,Z  1 {m}
    39.9775059854233, 10.525, 5.3109095970697,
                                        !- X,Y,Z  2 {m}
    39.9775059854233, 13.475, 5.3109095970697,
                                        !- X,Y,Z  3 {m}
    38.0215942539936, 13.475, 6.25952678681311;
                                        !- X,Y,Z  4 {m}

FenestrationSurface:Detailed,
    OP Win 50,               !- Name
    Window,                  !- Surface Type
    Roof Construction,       !- Construction Name
    ROOF FRAME 20,           !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    ,                        !- Number of Vertices
    38.0224940145767, 18.525, 6.2590904029303,
                                        !- X,Y,Z  1 {m}
    39.9775059854233, 18.525, 5.3109095970697,
                                        !- X,Y,Z  2 {m}
    39.9775059854233, 21.475, 5.3109095970697,
                                        !- X,Y,Z  3 {m}
    38.0224940145767, 21.475, 6.2590904029303;
                                        !- X,Y,Z  4 {m}

FenestrationSurface:Detailed,
    SH Win 67,               !- Name
    Window,                  !- Surface Type
    Roof Construction,       !- Construction Name
    ROOF FRAME 20,           !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    ,                        !- Number of Vertices
    38.0224940145767, 0.0250000000000058, 6.2590904029303,
                                        !- X,Y,Z  1 {m}
    39.9775059854233, 0.0250000000000058, 5.3109095970697,
                                        !- X,Y,Z  2 {m}
    39.9775059854233, 2.475, 5.3109095970697,
                                        !- X,Y,Z  3 {m}
    38.0224940145767, 2.475, 6.2590904029303;
                                        !- X,Y,Z  4 {m}

FenestrationSurface:Detailed,
    SH Win 68,               !- Name
    Window,                  !- Surface Type
    Roof Construction,       !- Construction Name
    ROOF FRAME 20,           !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    ,                        !- Number of Vertices
    38.0224940145767, 5.52500000000003, 6.2590904029303,
                                        !- X,Y,Z  1 {m}
    39.9775059854233, 5.52500000000003, 5.3109095970697,
                                        !- X,Y,Z  2 {m}
    39.9775059854233, 10.475, 5.3109095970697,
                                        !- X,Y,Z  3 {m}
    38.0224940145767, 10.475, 6.2590904029303;
                                        !- X,Y,Z  4 {m}

FenestrationSurface:Detailed,
    SH Win 69,               !- Name
    Window,                  !- Surface Type
    Roof Construction,       !- Construction Name
    ROOF FRAME 20,           !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    ,                        !- Number of Vertices
    38.0224940145767, 13.525, 6.2590904029303,
                                        !- X,Y,Z  1 {m}
    39.9775059854233, 13.525, 5.3109095970697,
                                        !- X,Y,Z  2 {m}
    39.9775059854233, 18.475, 5.3109095970697,
                                        !- X,Y,Z  3 {m}
    38.0224940145767, 18.475, 6.2590904029303;
                                        !- X,Y,Z  4 {m}

FenestrationSurface:Detailed,
    SH Win 70,               !- Name
    Window,                  !- Surface Type
    Roof Construction,       !- Construction Name
    ROOF FRAME 20,           !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    ,                        !- Number of Vertices
    38.0224940145767, 21.525, 6.2590904029303,
                                        !- X,Y,Z  1 {m}
    39.9775059854233, 21.525, 5.3109095970697,
                                        !- X,Y,Z  2 {m}
    39.9775059854233, 23.975, 5.3109095970697,
                                        !- X,Y,Z  3 {m}
    38.0224940145767, 23.975, 6.2590904029303;
                                        !- X,Y,Z  4 {m}

FenestrationSurface:Detailed,
    OP Win 51,               !- Name
    Window,                  !- Surface Type
    Roof Construction,       !- Construction Name
    ROOF FRAME 21,           !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    ,                        !- Number of Vertices
    41.9775059854233, 9.475, 6.2590904029303,
                                        !- X,Y,Z  1 {m}
    40.0224940145767, 9.475, 5.3109095970697,
                                        !- X,Y,Z  2 {m}
    40.0224940145767, 6.52500000000001, 5.3109095970697,
                                        !- X,Y,Z  3 {m}
    41.9775059854233, 6.52500000000001, 6.2590904029303;
                                        !- X,Y,Z  4 {m}

FenestrationSurface:Detailed,
    OP Win 52,               !- Name
    Window,                  !- Surface Type
    Roof Construction,       !- Construction Name
    ROOF FRAME 21,           !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    ,                        !- Number of Vertices
    41.9775059854233, 17.475, 6.2590904029303,
                                        !- X,Y,Z  1 {m}
    40.0224940145767, 17.475, 5.3109095970697,
                                        !- X,Y,Z  2 {m}
    40.0224940145767, 14.525, 5.3109095970697,
                                        !- X,Y,Z  3 {m}
    41.9775059854233, 14.525, 6.2590904029303;
                                        !- X,Y,Z  4 {m}

FenestrationSurface:Detailed,
    SH Win 71,               !- Name
    Window,                  !- Surface Type
    Roof Construction,       !- Construction Name
    ROOF FRAME 21,           !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    ,                        !- Number of Vertices
    41.9775059854233, 6.47500000000001, 6.2590904029303,
                                        !- X,Y,Z  1 {m}
    40.0224940145767, 6.47500000000001, 5.3109095970697,
                                        !- X,Y,Z  2 {m}
    40.0224940145767, 0.0250000000000037, 5.3109095970697,
                                        !- X,Y,Z  3 {m}
    41.9775059854233, 0.0250000000000036, 6.2590904029303;
                                        !- X,Y,Z  4 {m}

FenestrationSurface:Detailed,
    SH Win 72,               !- Name
    Window,                  !- Surface Type
    Roof Construction,       !- Construction Name
    ROOF FRAME 21,           !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    ,                        !- Number of Vertices
    41.9775059854233, 14.475, 6.2590904029303,
                                        !- X,Y,Z  1 {m}
    40.0224940145767, 14.475, 5.3109095970697,
                                        !- X,Y,Z  2 {m}
    40.0224940145767, 9.525, 5.3109095970697,
                                        !- X,Y,Z  3 {m}
    41.9775059854233, 9.525, 6.2590904029303;
                                        !- X,Y,Z  4 {m}

FenestrationSurface:Detailed,
    SH Win 73,               !- Name
    Window,                  !- Surface Type
    Roof Construction,       !- Construction Name
    ROOF FRAME 21,           !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    ,                        !- Number of Vertices
    41.9775059854233, 23.975, 6.2590904029303,
                                        !- X,Y,Z  1 {m}
    40.0224940145767, 23.975, 5.3109095970697,
                                        !- X,Y,Z  2 {m}
    40.0224940145767, 17.525, 5.3109095970697,
                                        !- X,Y,Z  3 {m}
    41.9775059854233, 17.525, 6.2590904029303;
                                        !- X,Y,Z  4 {m}

FenestrationSurface:Detailed,
    OP Win 53,               !- Name
    Window,                  !- Surface Type
    Roof Construction,       !- Construction Name
    ROOF FRAME 22,           !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    ,                        !- Number of Vertices
    42.0215942539936, 2.52499999999999, 6.25952678681311,
                                        !- X,Y,Z  1 {m}
    43.9775059854233, 2.52499999999999, 5.3109095970697,
                                        !- X,Y,Z  2 {m}
    43.9775059854233, 5.475, 5.3109095970697,
                                        !- X,Y,Z  3 {m}
    42.0215942539936, 5.475, 6.25952678681311;
                                        !- X,Y,Z  4 {m}

FenestrationSurface:Detailed,
    OP Win 54,               !- Name
    Window,                  !- Surface Type
    Roof Construction,       !- Construction Name
    ROOF FRAME 22,           !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    ,                        !- Number of Vertices
    42.0215942539936, 10.525, 6.25952678681311,
                                        !- X,Y,Z  1 {m}
    43.9775059854233, 10.525, 5.3109095970697,
                                        !- X,Y,Z  2 {m}
    43.9775059854233, 13.475, 5.3109095970697,
                                        !- X,Y,Z  3 {m}
    42.0215942539936, 13.475, 6.25952678681311;
                                        !- X,Y,Z  4 {m}

FenestrationSurface:Detailed,
    OP Win 55,               !- Name
    Window,                  !- Surface Type
    Roof Construction,       !- Construction Name
    ROOF FRAME 22,           !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    ,                        !- Number of Vertices
    42.0224940145767, 18.525, 6.2590904029303,
                                        !- X,Y,Z  1 {m}
    43.9775059854233, 18.525, 5.3109095970697,
                                        !- X,Y,Z  2 {m}
    43.9775059854233, 21.475, 5.3109095970697,
                                        !- X,Y,Z  3 {m}
    42.0224940145767, 21.475, 6.2590904029303;
                                        !- X,Y,Z  4 {m}

FenestrationSurface:Detailed,
    SH Win 74,               !- Name
    Window,                  !- Surface Type
    Roof Construction,       !- Construction Name
    ROOF FRAME 22,           !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    ,                        !- Number of Vertices
    42.0224940145767, 0.0250000000000028, 6.2590904029303,
                                        !- X,Y,Z  1 {m}
    43.9775059854233, 0.0250000000000028, 5.3109095970697,
                                        !- X,Y,Z  2 {m}
    43.9775059854233, 2.47500000000001, 5.3109095970697,
                                        !- X,Y,Z  3 {m}
    42.0224940145767, 2.47500000000001, 6.2590904029303;
                                        !- X,Y,Z  4 {m}

FenestrationSurface:Detailed,
    SH Win 75,               !- Name
    Window,                  !- Surface Type
    Roof Construction,       !- Construction Name
    ROOF FRAME 22,           !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    ,                        !- Number of Vertices
    42.0224940145767, 5.52500000000003, 6.2590904029303,
                                        !- X,Y,Z  1 {m}
    43.9775059854233, 5.52500000000003, 5.3109095970697,
                                        !- X,Y,Z  2 {m}
    43.9775059854233, 10.475, 5.3109095970697,
                                        !- X,Y,Z  3 {m}
    42.0224940145767, 10.475, 6.2590904029303;
                                        !- X,Y,Z  4 {m}

FenestrationSurface:Detailed,
    SH Win 76,               !- Name
    Window,                  !- Surface Type
    Roof Construction,       !- Construction Name
    ROOF FRAME 22,           !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    ,                        !- Number of Vertices
    42.0224940145767, 13.525, 6.2590904029303,
                                        !- X,Y,Z  1 {m}
    43.9775059854233, 13.525, 5.3109095970697,
                                        !- X,Y,Z  2 {m}
    43.9775059854233, 18.475, 5.3109095970697,
                                        !- X,Y,Z  3 {m}
    42.0224940145767, 18.475, 6.2590904029303;
                                        !- X,Y,Z  4 {m}

FenestrationSurface:Detailed,
    SH Win 77,               !- Name
    Window,                  !- Surface Type
    Roof Construction,       !- Construction Name
    ROOF FRAME 22,           !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    ,                        !- Number of Vertices
    42.0224940145767, 21.525, 6.2590904029303,
                                        !- X,Y,Z  1 {m}
    43.9775059854233, 21.525, 5.3109095970697,
                                        !- X,Y,Z  2 {m}
    43.9775059854233, 23.975, 5.3109095970697,
                                        !- X,Y,Z  3 {m}
    42.0224940145767, 23.975, 6.2590904029303;
                                        !- X,Y,Z  4 {m}

FenestrationSurface:Detailed,
    OP Win 56,               !- Name
    Window,                  !- Surface Type
    Roof Construction,       !- Construction Name
    ROOF FRAME 23,           !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    ,                        !- Number of Vertices
    45.9775059854233, 9.475, 6.2590904029303,
                                        !- X,Y,Z  1 {m}
    44.0224940145767, 9.475, 5.3109095970697,
                                        !- X,Y,Z  2 {m}
    44.0224940145767, 6.52500000000001, 5.3109095970697,
                                        !- X,Y,Z  3 {m}
    45.9775059854233, 6.52500000000001, 6.2590904029303;
                                        !- X,Y,Z  4 {m}

FenestrationSurface:Detailed,
    OP Win 57,               !- Name
    Window,                  !- Surface Type
    Roof Construction,       !- Construction Name
    ROOF FRAME 23,           !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    ,                        !- Number of Vertices
    45.9775059854233, 17.475, 6.2590904029303,
                                        !- X,Y,Z  1 {m}
    44.0224940145767, 17.475, 5.3109095970697,
                                        !- X,Y,Z  2 {m}
    44.0224940145767, 14.525, 5.3109095970697,
                                        !- X,Y,Z  3 {m}
    45.9775059854233, 14.525, 6.2590904029303;
                                        !- X,Y,Z  4 {m}

FenestrationSurface:Detailed,
    SH Win 78,               !- Name
    Window,                  !- Surface Type
    Roof Construction,       !- Construction Name
    ROOF FRAME 23,           !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    ,                        !- Number of Vertices
    45.9775059854233, 6.47500000000001, 6.2590904029303,
                                        !- X,Y,Z  1 {m}
    44.0224940145767, 6.47500000000001, 5.3109095970697,
                                        !- X,Y,Z  2 {m}
    44.0224940145767, 0.025000000000003, 5.3109095970697,
                                        !- X,Y,Z  3 {m}
    45.9775059854233, 0.0250000000000033, 6.2590904029303;
                                        !- X,Y,Z  4 {m}

FenestrationSurface:Detailed,
    SH Win 79,               !- Name
    Window,                  !- Surface Type
    Roof Construction,       !- Construction Name
    ROOF FRAME 23,           !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    ,                        !- Number of Vertices
    45.9775059854233, 14.475, 6.2590904029303,
                                        !- X,Y,Z  1 {m}
    44.0224940145767, 14.475, 5.3109095970697,
                                        !- X,Y,Z  2 {m}
    44.0224940145767, 9.525, 5.3109095970697,
                                        !- X,Y,Z  3 {m}
    45.9775059854233, 9.525, 6.2590904029303;
                                        !- X,Y,Z  4 {m}

FenestrationSurface:Detailed,
    SH Win 80,               !- Name
    Window,                  !- Surface Type
    Roof Construction,       !- Construction Name
    ROOF FRAME 23,           !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    ,                        !- Number of Vertices
    45.9775059854233, 23.975, 6.2590904029303,
                                        !- X,Y,Z  1 {m}
    44.0224940145767, 23.975, 5.3109095970697,
                                        !- X,Y,Z  2 {m}
    44.0224940145767, 17.525, 5.3109095970697,
                                        !- X,Y,Z  3 {m}
    45.9775059854233, 17.525, 6.2590904029303;
                                        !- X,Y,Z  4 {m}

FenestrationSurface:Detailed,
    OP Win 58,               !- Name
    Window,                  !- Surface Type
    Roof Construction,       !- Construction Name
    ROOF FRAME 24,           !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    ,                        !- Number of Vertices
    46.0215942539936, 2.52499999999999, 6.25952678681311,
                                        !- X,Y,Z  1 {m}
    47.9775059854233, 2.52499999999999, 5.3109095970697,
                                        !- X,Y,Z  2 {m}
    47.9775059854233, 5.475, 5.3109095970697,
                                        !- X,Y,Z  3 {m}
    46.0215942539936, 5.475, 6.25952678681311;
                                        !- X,Y,Z  4 {m}

FenestrationSurface:Detailed,
    OP Win 59,               !- Name
    Window,                  !- Surface Type
    Roof Construction,       !- Construction Name
    ROOF FRAME 24,           !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    ,                        !- Number of Vertices
    46.0215942539936, 10.525, 6.25952678681311,
                                        !- X,Y,Z  1 {m}
    47.9775059854233, 10.525, 5.3109095970697,
                                        !- X,Y,Z  2 {m}
    47.9775059854233, 13.475, 5.3109095970697,
                                        !- X,Y,Z  3 {m}
    46.0215942539936, 13.475, 6.25952678681311;
                                        !- X,Y,Z  4 {m}

FenestrationSurface:Detailed,
    OP Win 60,               !- Name
    Window,                  !- Surface Type
    Roof Construction,       !- Construction Name
    ROOF FRAME 24,           !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    ,                        !- Number of Vertices
    46.0224940145767, 18.525, 6.2590904029303,
                                        !- X,Y,Z  1 {m}
    47.9775059854233, 18.525, 5.3109095970697,
                                        !- X,Y,Z  2 {m}
    47.9775059854233, 21.475, 5.3109095970697,
                                        !- X,Y,Z  3 {m}
    46.0224940145767, 21.475, 6.2590904029303;
                                        !- X,Y,Z  4 {m}

FenestrationSurface:Detailed,
    SH Win 81,               !- Name
    Window,                  !- Surface Type
    Roof Construction,       !- Construction Name
    ROOF FRAME 24,           !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    ,                        !- Number of Vertices
    46.0224940145767, 0.0250000000000025, 6.2590904029303,
                                        !- X,Y,Z  1 {m}
    47.9775059854233, 0.0250000000000025, 5.3109095970697,
                                        !- X,Y,Z  2 {m}
    47.9775059854233, 2.47500000000001, 5.3109095970697,
                                        !- X,Y,Z  3 {m}
    46.0224940145767, 2.47500000000001, 6.2590904029303;
                                        !- X,Y,Z  4 {m}

FenestrationSurface:Detailed,
    SH Win 82,               !- Name
    Window,                  !- Surface Type
    Roof Construction,       !- Construction Name
    ROOF FRAME 24,           !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    ,                        !- Number of Vertices
    46.0224940145767, 5.52500000000003, 6.2590904029303,
                                        !- X,Y,Z  1 {m}
    47.9775059854233, 5.52500000000003, 5.3109095970697,
                                        !- X,Y,Z  2 {m}
    47.9775059854233, 10.475, 5.3109095970697,
                                        !- X,Y,Z  3 {m}
    46.0224940145767, 10.475, 6.2590904029303;
                                        !- X,Y,Z  4 {m}

FenestrationSurface:Detailed,
    SH Win 83,               !- Name
    Window,                  !- Surface Type
    Roof Construction,       !- Construction Name
    ROOF FRAME 24,           !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    ,                        !- Number of Vertices
    46.0224940145767, 13.525, 6.2590904029303,
                                        !- X,Y,Z  1 {m}
    47.9775059854233, 13.525, 5.3109095970697,
                                        !- X,Y,Z  2 {m}
    47.9775059854233, 18.475, 5.3109095970697,
                                        !- X,Y,Z  3 {m}
    46.0224940145767, 18.475, 6.2590904029303;
                                        !- X,Y,Z  4 {m}

FenestrationSurface:Detailed,
    SH Win 84,               !- Name
    Window,                  !- Surface Type
    Roof Construction,       !- Construction Name
    ROOF FRAME 24,           !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    ,                        !- Number of Vertices
    46.0224940145767, 21.525, 6.2590904029303,
                                        !- X,Y,Z  1 {m}
    47.9775059854233, 21.525, 5.3109095970697,
                                        !- X,Y,Z  2 {m}
    47.9775059854233, 23.975, 5.3109095970697,
                                        !- X,Y,Z  3 {m}
    46.0224940145767, 23.975, 6.2590904029303;
                                        !- X,Y,Z  4 {m}

FenestrationSurface:Detailed,
    OP Win 61,               !- Name
    Window,                  !- Surface Type
    Roof Construction,       !- Construction Name
    ROOF FRAME 25,           !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    ,                        !- Number of Vertices
    49.9775059854233, 9.475, 6.2590904029303,
                                        !- X,Y,Z  1 {m}
    48.0224940145767, 9.475, 5.3109095970697,
                                        !- X,Y,Z  2 {m}
    48.0224940145767, 6.52500000000001, 5.3109095970697,
                                        !- X,Y,Z  3 {m}
    49.9775059854233, 6.52500000000001, 6.2590904029303;
                                        !- X,Y,Z  4 {m}

FenestrationSurface:Detailed,
    OP Win 62,               !- Name
    Window,                  !- Surface Type
    Roof Construction,       !- Construction Name
    ROOF FRAME 25,           !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    ,                        !- Number of Vertices
    49.9775059854233, 17.475, 6.2590904029303,
                                        !- X,Y,Z  1 {m}
    48.0224940145767, 17.475, 5.3109095970697,
                                        !- X,Y,Z  2 {m}
    48.0224940145767, 14.525, 5.3109095970697,
                                        !- X,Y,Z  3 {m}
    49.9775059854233, 14.525, 6.2590904029303;
                                        !- X,Y,Z  4 {m}

FenestrationSurface:Detailed,
    SH Win 85,               !- Name
    Window,                  !- Surface Type
    Roof Construction,       !- Construction Name
    ROOF FRAME 25,           !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    ,                        !- Number of Vertices
    49.9775059854233, 6.47500000000001, 6.2590904029303,
                                        !- X,Y,Z  1 {m}
    48.0224940145767, 6.47500000000001, 5.3109095970697,
                                        !- X,Y,Z  2 {m}
    48.0224940145767, 0.025000000000003, 5.3109095970697,
                                        !- X,Y,Z  3 {m}
    49.9775059854233, 0.025000000000003, 6.2590904029303;
                                        !- X,Y,Z  4 {m}

FenestrationSurface:Detailed,
    SH Win 86,               !- Name
    Window,                  !- Surface Type
    Roof Construction,       !- Construction Name
    ROOF FRAME 25,           !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    ,                        !- Number of Vertices
    49.9775059854233, 14.475, 6.2590904029303,
                                        !- X,Y,Z  1 {m}
    48.0224940145767, 14.475, 5.3109095970697,
                                        !- X,Y,Z  2 {m}
    48.0224940145767, 9.525, 5.3109095970697,
                                        !- X,Y,Z  3 {m}
    49.9775059854233, 9.525, 6.2590904029303;
                                        !- X,Y,Z  4 {m}

FenestrationSurface:Detailed,
    SH Win 87,               !- Name
    Window,                  !- Surface Type
    Roof Construction,       !- Construction Name
    ROOF FRAME 25,           !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    ,                        !- Number of Vertices
    49.9775059854233, 23.975, 6.2590904029303,
                                        !- X,Y,Z  1 {m}
    48.0224940145767, 23.975, 5.3109095970697,
                                        !- X,Y,Z  2 {m}
    48.0224940145767, 17.525, 5.3109095970697,
                                        !- X,Y,Z  3 {m}
    49.9775059854233, 17.525, 6.2590904029303;
                                        !- X,Y,Z  4 {m}

FenestrationSurface:Detailed,
    OP Win 63,               !- Name
    Window,                  !- Surface Type
    Roof Construction,       !- Construction Name
    ROOF FRAME 26,           !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    ,                        !- Number of Vertices
    50.0215942539936, 2.52499999999999, 6.2595267868131,
                                        !- X,Y,Z  1 {m}
    51.9775059854233, 2.52499999999999, 5.31090959706972,
                                        !- X,Y,Z  2 {m}
    51.9775059854233, 5.475, 5.31090959706972,
                                        !- X,Y,Z  3 {m}
    50.0215942539936, 5.475, 6.25952678681311;
                                        !- X,Y,Z  4 {m}

FenestrationSurface:Detailed,
    OP Win 64,               !- Name
    Window,                  !- Surface Type
    Roof Construction,       !- Construction Name
    ROOF FRAME 26,           !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    ,                        !- Number of Vertices
    50.0215942539936, 10.525, 6.2595267868131,
                                        !- X,Y,Z  1 {m}
    51.9775059854233, 10.525, 5.31090959706971,
                                        !- X,Y,Z  2 {m}
    51.9775059854233, 13.475, 5.31090959706971,
                                        !- X,Y,Z  3 {m}
    50.0215942539936, 13.475, 6.2595267868131;
                                        !- X,Y,Z  4 {m}

FenestrationSurface:Detailed,
    OP Win 65,               !- Name
    Window,                  !- Surface Type
    Roof Construction,       !- Construction Name
    ROOF FRAME 26,           !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    ,                        !- Number of Vertices
    50.0224940145767, 18.525, 6.2590904029303,
                                        !- X,Y,Z  1 {m}
    51.9775059854233, 18.525, 5.31090959706971,
                                        !- X,Y,Z  2 {m}
    51.9775059854233, 21.475, 5.31090959706971,
                                        !- X,Y,Z  3 {m}
    50.0224940145767, 21.475, 6.2590904029303;
                                        !- X,Y,Z  4 {m}

FenestrationSurface:Detailed,
    SH Win 88,               !- Name
    Window,                  !- Surface Type
    Roof Construction,       !- Construction Name
    ROOF FRAME 26,           !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    ,                        !- Number of Vertices
    50.0224940145767, 0.025000000000003, 6.2590904029303,
                                        !- X,Y,Z  1 {m}
    51.9775059854233, 0.025000000000003, 5.31090959706971,
                                        !- X,Y,Z  2 {m}
    51.9775059854233, 2.47500000000001, 5.31090959706971,
                                        !- X,Y,Z  3 {m}
    50.0224940145767, 2.47500000000001, 6.2590904029303;
                                        !- X,Y,Z  4 {m}

FenestrationSurface:Detailed,
    SH Win 89,               !- Name
    Window,                  !- Surface Type
    Roof Construction,       !- Construction Name
    ROOF FRAME 26,           !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    ,                        !- Number of Vertices
    50.0224940145767, 5.52500000000003, 6.2590904029303,
                                        !- X,Y,Z  1 {m}
    51.9775059854233, 5.52500000000003, 5.31090959706971,
                                        !- X,Y,Z  2 {m}
    51.9775059854233, 10.475, 5.31090959706971,
                                        !- X,Y,Z  3 {m}
    50.0224940145767, 10.475, 6.2590904029303;
                                        !- X,Y,Z  4 {m}

FenestrationSurface:Detailed,
    SH Win 90,               !- Name
    Window,                  !- Surface Type
    Roof Construction,       !- Construction Name
    ROOF FRAME 26,           !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    ,                        !- Number of Vertices
    50.0224940145767, 13.525, 6.2590904029303,
                                        !- X,Y,Z  1 {m}
    51.9775059854233, 13.525, 5.31090959706971,
                                        !- X,Y,Z  2 {m}
    51.9775059854233, 18.475, 5.31090959706971,
                                        !- X,Y,Z  3 {m}
    50.0224940145767, 18.475, 6.2590904029303;
                                        !- X,Y,Z  4 {m}

FenestrationSurface:Detailed,
    SH Win 91,               !- Name
    Window,                  !- Surface Type
    Roof Construction,       !- Construction Name
    ROOF FRAME 26,           !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    ,                        !- Number of Vertices
    50.0224940145767, 21.525, 6.2590904029303,
                                        !- X,Y,Z  1 {m}
    51.9775059854233, 21.525, 5.31090959706971,
                                        !- X,Y,Z  2 {m}
    51.9775059854233, 23.975, 5.31090959706971,
                                        !- X,Y,Z  3 {m}
    50.0224940145767, 23.975, 6.2590904029303;
                                        !- X,Y,Z  4 {m}

FenestrationSurface:Detailed,
    OP Win 66,               !- Name
    Window,                  !- Surface Type
    Roof Construction,       !- Construction Name
    ROOF FRAME 27,           !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    ,                        !- Number of Vertices
    53.9775059854233, 9.475, 6.25909040293029,
                                        !- X,Y,Z  1 {m}
    52.0224940145767, 9.475, 5.31090959706971,
                                        !- X,Y,Z  2 {m}
    52.0224940145767, 6.52500000000001, 5.31090959706971,
                                        !- X,Y,Z  3 {m}
    53.9775059854233, 6.52500000000001, 6.2590904029303;
                                        !- X,Y,Z  4 {m}

FenestrationSurface:Detailed,
    OP Win 67,               !- Name
    Window,                  !- Surface Type
    Roof Construction,       !- Construction Name
    ROOF FRAME 27,           !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    ,                        !- Number of Vertices
    53.9775059854233, 17.475, 6.25909040293029,
                                        !- X,Y,Z  1 {m}
    52.0224940145767, 17.475, 5.31090959706971,
                                        !- X,Y,Z  2 {m}
    52.0224940145767, 14.525, 5.31090959706971,
                                        !- X,Y,Z  3 {m}
    53.9775059854233, 14.525, 6.2590904029303;
                                        !- X,Y,Z  4 {m}

FenestrationSurface:Detailed,
    SH Win 92,               !- Name
    Window,                  !- Surface Type
    Roof Construction,       !- Construction Name
    ROOF FRAME 27,           !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    ,                        !- Number of Vertices
    53.9775059854233, 6.47500000000001, 6.25909040293029,
                                        !- X,Y,Z  1 {m}
    52.0224940145767, 6.47500000000001, 5.31090959706971,
                                        !- X,Y,Z  2 {m}
    52.0224940145767, 0.0250000000000066, 5.31090959706971,
                                        !- X,Y,Z  3 {m}
    53.9775059854233, 0.0250000000000067, 6.2590904029303;
                                        !- X,Y,Z  4 {m}

FenestrationSurface:Detailed,
    SH Win 93,               !- Name
    Window,                  !- Surface Type
    Roof Construction,       !- Construction Name
    ROOF FRAME 27,           !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    ,                        !- Number of Vertices
    53.9775059854233, 14.475, 6.25909040293029,
                                        !- X,Y,Z  1 {m}
    52.0224940145767, 14.475, 5.31090959706971,
                                        !- X,Y,Z  2 {m}
    52.0224940145767, 9.525, 5.31090959706971,
                                        !- X,Y,Z  3 {m}
    53.9775059854233, 9.525, 6.2590904029303;
                                        !- X,Y,Z  4 {m}

FenestrationSurface:Detailed,
    SH Win 94,               !- Name
    Window,                  !- Surface Type
    Roof Construction,       !- Construction Name
    ROOF FRAME 27,           !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    ,                        !- Number of Vertices
    53.9775059854233, 23.975, 6.25909040293029,
                                        !- X,Y,Z  1 {m}
    52.0224940145767, 23.975, 5.31090959706971,
                                        !- X,Y,Z  2 {m}
    52.0224940145767, 17.525, 5.31090959706971,
                                        !- X,Y,Z  3 {m}
    53.9775059854233, 17.525, 6.2590904029303;
                                        !- X,Y,Z  4 {m}

FenestrationSurface:Detailed,
    OP Win 68,               !- Name
    Window,                  !- Surface Type
    Roof Construction,       !- Construction Name
    ROOF FRAME 28,           !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    ,                        !- Number of Vertices
    54.0215942539936, 2.52499999999999, 6.2595267868131,
                                        !- X,Y,Z  1 {m}
    55.9775059854233, 2.52499999999999, 5.3109095970697,
                                        !- X,Y,Z  2 {m}
    55.9775059854233, 5.475, 5.3109095970697,
                                        !- X,Y,Z  3 {m}
    54.0215942539936, 5.475, 6.2595267868131;
                                        !- X,Y,Z  4 {m}

FenestrationSurface:Detailed,
    OP Win 69,               !- Name
    Window,                  !- Surface Type
    Roof Construction,       !- Construction Name
    ROOF FRAME 28,           !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    ,                        !- Number of Vertices
    54.0215942539936, 10.525, 6.2595267868131,
                                        !- X,Y,Z  1 {m}
    55.9775059854233, 10.525, 5.3109095970697,
                                        !- X,Y,Z  2 {m}
    55.9775059854233, 13.475, 5.3109095970697,
                                        !- X,Y,Z  3 {m}
    54.0215942539936, 13.475, 6.2595267868131;
                                        !- X,Y,Z  4 {m}

FenestrationSurface:Detailed,
    OP Win 70,               !- Name
    Window,                  !- Surface Type
    Roof Construction,       !- Construction Name
    ROOF FRAME 28,           !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    ,                        !- Number of Vertices
    54.0224940145767, 18.525, 6.2590904029303,
                                        !- X,Y,Z  1 {m}
    55.9775059854233, 18.525, 5.3109095970697,
                                        !- X,Y,Z  2 {m}
    55.9775059854233, 21.475, 5.3109095970697,
                                        !- X,Y,Z  3 {m}
    54.0224940145767, 21.475, 6.2590904029303;
                                        !- X,Y,Z  4 {m}

FenestrationSurface:Detailed,
    SH Win 95,               !- Name
    Window,                  !- Surface Type
    Roof Construction,       !- Construction Name
    ROOF FRAME 28,           !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    ,                        !- Number of Vertices
    54.0224940145767, 0.0250000000000059, 6.2590904029303,
                                        !- X,Y,Z  1 {m}
    55.9775059854233, 0.0250000000000059, 5.3109095970697,
                                        !- X,Y,Z  2 {m}
    55.9775059854233, 2.47500000000001, 5.3109095970697,
                                        !- X,Y,Z  3 {m}
    54.0224940145767, 2.47500000000001, 6.2590904029303;
                                        !- X,Y,Z  4 {m}

FenestrationSurface:Detailed,
    SH Win 96,               !- Name
    Window,                  !- Surface Type
    Roof Construction,       !- Construction Name
    ROOF FRAME 28,           !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    ,                        !- Number of Vertices
    54.0224940145767, 5.52500000000003, 6.2590904029303,
                                        !- X,Y,Z  1 {m}
    55.9775059854233, 5.52500000000003, 5.3109095970697,
                                        !- X,Y,Z  2 {m}
    55.9775059854233, 10.475, 5.3109095970697,
                                        !- X,Y,Z  3 {m}
    54.0224940145767, 10.475, 6.2590904029303;
                                        !- X,Y,Z  4 {m}

FenestrationSurface:Detailed,
    SH Win 97,               !- Name
    Window,                  !- Surface Type
    Roof Construction,       !- Construction Name
    ROOF FRAME 28,           !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    ,                        !- Number of Vertices
    54.0224940145767, 13.525, 6.2590904029303,
                                        !- X,Y,Z  1 {m}
    55.9775059854233, 13.525, 5.3109095970697,
                                        !- X,Y,Z  2 {m}
    55.9775059854233, 18.475, 5.3109095970697,
                                        !- X,Y,Z  3 {m}
    54.0224940145767, 18.475, 6.2590904029303;
                                        !- X,Y,Z  4 {m}

FenestrationSurface:Detailed,
    SH Win 98,               !- Name
    Window,                  !- Surface Type
    Roof Construction,       !- Construction Name
    ROOF FRAME 28,           !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    ,                        !- Number of Vertices
    54.0224940145767, 21.525, 6.2590904029303,
                                        !- X,Y,Z  1 {m}
    55.9775059854233, 21.525, 5.3109095970697,
                                        !- X,Y,Z  2 {m}
    55.9775059854233, 23.975, 5.3109095970697,
                                        !- X,Y,Z  3 {m}
    54.0224940145767, 23.975, 6.2590904029303;
                                        !- X,Y,Z  4 {m}

FenestrationSurface:Detailed,
    OP Win 6,                !- Name
    Window,                  !- Surface Type
    Roof Construction,       !- Construction Name
    ROOF FRAME 3,            !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    ,                        !- Number of Vertices
    5.97750598542329, 9.47499999999999, 6.2590904029303,
                                        !- X,Y,Z  1 {m}
    4.0224940145767, 9.47499999999999, 5.3109095970697,
                                        !- X,Y,Z  2 {m}
    4.0224940145767, 6.525, 5.3109095970697,
                                        !- X,Y,Z  3 {m}
    5.97750598542329, 6.525, 6.2590904029303;
                                        !- X,Y,Z  4 {m}

FenestrationSurface:Detailed,
    OP Win 7,                !- Name
    Window,                  !- Surface Type
    Roof Construction,       !- Construction Name
    ROOF FRAME 3,            !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    ,                        !- Number of Vertices
    5.97750598542329, 17.475, 6.2590904029303,
                                        !- X,Y,Z  1 {m}
    4.0224940145767, 17.475, 5.3109095970697,
                                        !- X,Y,Z  2 {m}
    4.0224940145767, 14.525, 5.3109095970697,
                                        !- X,Y,Z  3 {m}
    5.97750598542329, 14.525, 6.2590904029303;
                                        !- X,Y,Z  4 {m}

FenestrationSurface:Detailed,
    SH Win 10,               !- Name
    Window,                  !- Surface Type
    Roof Construction,       !- Construction Name
    ROOF FRAME 3,            !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    ,                        !- Number of Vertices
    5.97750598542329, 23.975, 6.2590904029303,
                                        !- X,Y,Z  1 {m}
    4.0224940145767, 23.975, 5.3109095970697,
                                        !- X,Y,Z  2 {m}
    4.0224940145767, 17.525, 5.3109095970697,
                                        !- X,Y,Z  3 {m}
    5.97750598542329, 17.525, 6.2590904029303;
                                        !- X,Y,Z  4 {m}

FenestrationSurface:Detailed,
    SH Win 8,                !- Name
    Window,                  !- Surface Type
    Roof Construction,       !- Construction Name
    ROOF FRAME 3,            !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    ,                        !- Number of Vertices
    5.97750598542328, 6.475, 6.2590904029303,
                                        !- X,Y,Z  1 {m}
    4.0224940145767, 6.475, 5.3109095970697,
                                        !- X,Y,Z  2 {m}
    4.0224940145767, 0.0249999999999943, 5.3109095970697,
                                        !- X,Y,Z  3 {m}
    5.97750598542329, 0.0249999999999929, 6.2590904029303;
                                        !- X,Y,Z  4 {m}

FenestrationSurface:Detailed,
    SH Win 9,                !- Name
    Window,                  !- Surface Type
    Roof Construction,       !- Construction Name
    ROOF FRAME 3,            !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    ,                        !- Number of Vertices
    5.97750598542329, 14.475, 6.2590904029303,
                                        !- X,Y,Z  1 {m}
    4.0224940145767, 14.475, 5.3109095970697,
                                        !- X,Y,Z  2 {m}
    4.0224940145767, 9.52499999999999, 5.3109095970697,
                                        !- X,Y,Z  3 {m}
    5.97750598542329, 9.52499999999999, 6.2590904029303;
                                        !- X,Y,Z  4 {m}

FenestrationSurface:Detailed,
    OP Win 10,               !- Name
    Window,                  !- Surface Type
    Roof Construction,       !- Construction Name
    ROOF FRAME 4,            !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    ,                        !- Number of Vertices
    6.02249401457669, 18.525, 6.2590904029303,
                                        !- X,Y,Z  1 {m}
    7.97750598542329, 18.525, 5.3109095970697,
                                        !- X,Y,Z  2 {m}
    7.97750598542329, 21.475, 5.3109095970697,
                                        !- X,Y,Z  3 {m}
    6.02249401457669, 21.475, 6.2590904029303;
                                        !- X,Y,Z  4 {m}

FenestrationSurface:Detailed,
    OP Win 8,                !- Name
    Window,                  !- Surface Type
    Roof Construction,       !- Construction Name
    ROOF FRAME 4,            !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    ,                        !- Number of Vertices
    6.02159425399359, 2.52499999999998, 6.2595267868131,
                                        !- X,Y,Z  1 {m}
    7.97750598542329, 2.52499999999998, 5.3109095970697,
                                        !- X,Y,Z  2 {m}
    7.97750598542329, 5.47499999999999, 5.3109095970697,
                                        !- X,Y,Z  3 {m}
    6.02159425399359, 5.47499999999999, 6.2595267868131;
                                        !- X,Y,Z  4 {m}

FenestrationSurface:Detailed,
    OP Win 9,                !- Name
    Window,                  !- Surface Type
    Roof Construction,       !- Construction Name
    ROOF FRAME 4,            !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    ,                        !- Number of Vertices
    6.02159425399359, 10.525, 6.2595267868131,
                                        !- X,Y,Z  1 {m}
    7.97750598542329, 10.525, 5.3109095970697,
                                        !- X,Y,Z  2 {m}
    7.97750598542329, 13.475, 5.3109095970697,
                                        !- X,Y,Z  3 {m}
    6.02159425399359, 13.475, 6.2595267868131;
                                        !- X,Y,Z  4 {m}

FenestrationSurface:Detailed,
    SH Win 11,               !- Name
    Window,                  !- Surface Type
    Roof Construction,       !- Construction Name
    ROOF FRAME 4,            !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    ,                        !- Number of Vertices
    6.02249401457669, 0.0249999999999927, 6.2590904029303,
                                        !- X,Y,Z  1 {m}
    7.9775059854233, 0.0249999999999923, 5.3109095970697,
                                        !- X,Y,Z  2 {m}
    7.97750598542329, 2.475, 5.3109095970697,
                                        !- X,Y,Z  3 {m}
    6.02249401457669, 2.475, 6.2590904029303;
                                        !- X,Y,Z  4 {m}

FenestrationSurface:Detailed,
    SH Win 12,               !- Name
    Window,                  !- Surface Type
    Roof Construction,       !- Construction Name
    ROOF FRAME 4,            !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    ,                        !- Number of Vertices
    6.02249401457669, 5.52500000000002, 6.2590904029303,
                                        !- X,Y,Z  1 {m}
    7.9775059854233, 5.52500000000002, 5.3109095970697,
                                        !- X,Y,Z  2 {m}
    7.97750598542329, 10.475, 5.3109095970697,
                                        !- X,Y,Z  3 {m}
    6.02249401457669, 10.475, 6.2590904029303;
                                        !- X,Y,Z  4 {m}

FenestrationSurface:Detailed,
    SH Win 13,               !- Name
    Window,                  !- Surface Type
    Roof Construction,       !- Construction Name
    ROOF FRAME 4,            !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    ,                        !- Number of Vertices
    6.02249401457669, 13.525, 6.2590904029303,
                                        !- X,Y,Z  1 {m}
    7.97750598542329, 13.525, 5.3109095970697,
                                        !- X,Y,Z  2 {m}
    7.97750598542329, 18.475, 5.3109095970697,
                                        !- X,Y,Z  3 {m}
    6.02249401457669, 18.475, 6.2590904029303;
                                        !- X,Y,Z  4 {m}

FenestrationSurface:Detailed,
    SH Win 14,               !- Name
    Window,                  !- Surface Type
    Roof Construction,       !- Construction Name
    ROOF FRAME 4,            !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    ,                        !- Number of Vertices
    6.02249401457669, 21.525, 6.2590904029303,
                                        !- X,Y,Z  1 {m}
    7.97750598542329, 21.525, 5.3109095970697,
                                        !- X,Y,Z  2 {m}
    7.97750598542329, 23.975, 5.3109095970697,
                                        !- X,Y,Z  3 {m}
    6.02249401457669, 23.975, 6.2590904029303;
                                        !- X,Y,Z  4 {m}

FenestrationSurface:Detailed,
    OP Win 11,               !- Name
    Window,                  !- Surface Type
    Roof Construction,       !- Construction Name
    ROOF FRAME 5,            !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    ,                        !- Number of Vertices
    9.9775059854233, 9.47499999999999, 6.25909040293031,
                                        !- X,Y,Z  1 {m}
    8.02249401457671, 9.47499999999999, 5.31090959706971,
                                        !- X,Y,Z  2 {m}
    8.02249401457671, 6.525, 5.31090959706971,
                                        !- X,Y,Z  3 {m}
    9.9775059854233, 6.525, 6.25909040293031;
                                        !- X,Y,Z  4 {m}

FenestrationSurface:Detailed,
    OP Win 12,               !- Name
    Window,                  !- Surface Type
    Roof Construction,       !- Construction Name
    ROOF FRAME 5,            !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    ,                        !- Number of Vertices
    9.9775059854233, 17.475, 6.25909040293031,
                                        !- X,Y,Z  1 {m}
    8.02249401457671, 17.475, 5.31090959706971,
                                        !- X,Y,Z  2 {m}
    8.02249401457671, 14.525, 5.31090959706971,
                                        !- X,Y,Z  3 {m}
    9.9775059854233, 14.525, 6.25909040293031;
                                        !- X,Y,Z  4 {m}

FenestrationSurface:Detailed,
    SH Win 15,               !- Name
    Window,                  !- Surface Type
    Roof Construction,       !- Construction Name
    ROOF FRAME 5,            !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    ,                        !- Number of Vertices
    9.9775059854233, 6.475, 6.25909040293031,
                                        !- X,Y,Z  1 {m}
    8.02249401457671, 6.475, 5.31090959706971,
                                        !- X,Y,Z  2 {m}
    8.02249401457671, 0.0249999999999958, 5.31090959706971,
                                        !- X,Y,Z  3 {m}
    9.9775059854233, 0.0249999999999942, 6.25909040293031;
                                        !- X,Y,Z  4 {m}

FenestrationSurface:Detailed,
    SH Win 16,               !- Name
    Window,                  !- Surface Type
    Roof Construction,       !- Construction Name
    ROOF FRAME 5,            !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    ,                        !- Number of Vertices
    9.9775059854233, 14.475, 6.25909040293031,
                                        !- X,Y,Z  1 {m}
    8.02249401457671, 14.475, 5.31090959706971,
                                        !- X,Y,Z  2 {m}
    8.02249401457671, 9.52499999999999, 5.31090959706971,
                                        !- X,Y,Z  3 {m}
    9.9775059854233, 9.52499999999999, 6.25909040293031;
                                        !- X,Y,Z  4 {m}

FenestrationSurface:Detailed,
    SH Win 17,               !- Name
    Window,                  !- Surface Type
    Roof Construction,       !- Construction Name
    ROOF FRAME 5,            !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    ,                        !- Number of Vertices
    9.9775059854233, 23.975, 6.25909040293031,
                                        !- X,Y,Z  1 {m}
    8.02249401457671, 23.975, 5.31090959706971,
                                        !- X,Y,Z  2 {m}
    8.02249401457671, 17.525, 5.31090959706971,
                                        !- X,Y,Z  3 {m}
    9.9775059854233, 17.525, 6.25909040293031;
                                        !- X,Y,Z  4 {m}

FenestrationSurface:Detailed,
    OP Win 13,               !- Name
    Window,                  !- Surface Type
    Roof Construction,       !- Construction Name
    ROOF FRAME 6,            !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    ,                        !- Number of Vertices
    10.0215942539936, 2.52499999999998, 6.2595267868131,
                                        !- X,Y,Z  1 {m}
    11.9775059854233, 2.52499999999998, 5.3109095970697,
                                        !- X,Y,Z  2 {m}
    11.9775059854233, 5.47499999999999, 5.3109095970697,
                                        !- X,Y,Z  3 {m}
    10.0215942539936, 5.47499999999999, 6.2595267868131;
                                        !- X,Y,Z  4 {m}

FenestrationSurface:Detailed,
    OP Win 14,               !- Name
    Window,                  !- Surface Type
    Roof Construction,       !- Construction Name
    ROOF FRAME 6,            !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    ,                        !- Number of Vertices
    10.0215942539936, 10.525, 6.2595267868131,
                                        !- X,Y,Z  1 {m}
    11.9775059854233, 10.525, 5.3109095970697,
                                        !- X,Y,Z  2 {m}
    11.9775059854233, 13.475, 5.3109095970697,
                                        !- X,Y,Z  3 {m}
    10.0215942539936, 13.475, 6.2595267868131;
                                        !- X,Y,Z  4 {m}

FenestrationSurface:Detailed,
    OP Win 15,               !- Name
    Window,                  !- Surface Type
    Roof Construction,       !- Construction Name
    ROOF FRAME 6,            !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    ,                        !- Number of Vertices
    10.0224940145767, 18.525, 6.2590904029303,
                                        !- X,Y,Z  1 {m}
    11.9775059854233, 18.525, 5.3109095970697,
                                        !- X,Y,Z  2 {m}
    11.9775059854233, 21.475, 5.3109095970697,
                                        !- X,Y,Z  3 {m}
    10.0224940145767, 21.475, 6.2590904029303;
                                        !- X,Y,Z  4 {m}

FenestrationSurface:Detailed,
    SH Win 18,               !- Name
    Window,                  !- Surface Type
    Roof Construction,       !- Construction Name
    ROOF FRAME 6,            !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    ,                        !- Number of Vertices
    10.0224940145767, 0.0249999999999941, 6.2590904029303,
                                        !- X,Y,Z  1 {m}
    11.9775059854233, 0.0249999999999933, 5.3109095970697,
                                        !- X,Y,Z  2 {m}
    11.9775059854233, 2.475, 5.3109095970697,
                                        !- X,Y,Z  3 {m}
    10.0224940145767, 2.475, 6.2590904029303;
                                        !- X,Y,Z  4 {m}

FenestrationSurface:Detailed,
    SH Win 19,               !- Name
    Window,                  !- Surface Type
    Roof Construction,       !- Construction Name
    ROOF FRAME 6,            !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    ,                        !- Number of Vertices
    10.0224940145767, 5.52500000000002, 6.2590904029303,
                                        !- X,Y,Z  1 {m}
    11.9775059854233, 5.52500000000002, 5.3109095970697,
                                        !- X,Y,Z  2 {m}
    11.9775059854233, 10.475, 5.3109095970697,
                                        !- X,Y,Z  3 {m}
    10.0224940145767, 10.475, 6.2590904029303;
                                        !- X,Y,Z  4 {m}

FenestrationSurface:Detailed,
    SH Win 20,               !- Name
    Window,                  !- Surface Type
    Roof Construction,       !- Construction Name
    ROOF FRAME 6,            !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    ,                        !- Number of Vertices
    10.0224940145767, 13.525, 6.2590904029303,
                                        !- X,Y,Z  1 {m}
    11.9775059854233, 13.525, 5.3109095970697,
                                        !- X,Y,Z  2 {m}
    11.9775059854233, 18.475, 5.3109095970697,
                                        !- X,Y,Z  3 {m}
    10.0224940145767, 18.475, 6.2590904029303;
                                        !- X,Y,Z  4 {m}

FenestrationSurface:Detailed,
    SH Win 21,               !- Name
    Window,                  !- Surface Type
    Roof Construction,       !- Construction Name
    ROOF FRAME 6,            !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    ,                        !- Number of Vertices
    10.0224940145767, 21.525, 6.2590904029303,
                                        !- X,Y,Z  1 {m}
    11.9775059854233, 21.525, 5.3109095970697,
                                        !- X,Y,Z  2 {m}
    11.9775059854233, 23.975, 5.3109095970697,
                                        !- X,Y,Z  3 {m}
    10.0224940145767, 23.975, 6.2590904029303;
                                        !- X,Y,Z  4 {m}

FenestrationSurface:Detailed,
    OP Win 16,               !- Name
    Window,                  !- Surface Type
    Roof Construction,       !- Construction Name
    ROOF FRAME 7,            !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    ,                        !- Number of Vertices
    13.9775059854233, 9.47499999999999, 6.2590904029303,
                                        !- X,Y,Z  1 {m}
    12.0224940145767, 9.47499999999999, 5.3109095970697,
                                        !- X,Y,Z  2 {m}
    12.0224940145767, 6.525, 5.3109095970697,
                                        !- X,Y,Z  3 {m}
    13.9775059854233, 6.525, 6.2590904029303;
                                        !- X,Y,Z  4 {m}

FenestrationSurface:Detailed,
    OP Win 17,               !- Name
    Window,                  !- Surface Type
    Roof Construction,       !- Construction Name
    ROOF FRAME 7,            !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    ,                        !- Number of Vertices
    13.9775059854233, 17.475, 6.2590904029303,
                                        !- X,Y,Z  1 {m}
    12.0224940145767, 17.475, 5.3109095970697,
                                        !- X,Y,Z  2 {m}
    12.0224940145767, 14.525, 5.3109095970697,
                                        !- X,Y,Z  3 {m}
    13.9775059854233, 14.525, 6.2590904029303;
                                        !- X,Y,Z  4 {m}

FenestrationSurface:Detailed,
    SH Win 22,               !- Name
    Window,                  !- Surface Type
    Roof Construction,       !- Construction Name
    ROOF FRAME 7,            !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    ,                        !- Number of Vertices
    13.9775059854233, 6.475, 6.2590904029303,
                                        !- X,Y,Z  1 {m}
    12.0224940145767, 6.475, 5.3109095970697,
                                        !- X,Y,Z  2 {m}
    12.0224940145767, 0.0249999999999936, 5.3109095970697,
                                        !- X,Y,Z  3 {m}
    13.9775059854233, 0.0249999999999938, 6.2590904029303;
                                        !- X,Y,Z  4 {m}

FenestrationSurface:Detailed,
    SH Win 23,               !- Name
    Window,                  !- Surface Type
    Roof Construction,       !- Construction Name
    ROOF FRAME 7,            !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    ,                        !- Number of Vertices
    13.9775059854233, 14.475, 6.2590904029303,
                                        !- X,Y,Z  1 {m}
    12.0224940145767, 14.475, 5.3109095970697,
                                        !- X,Y,Z  2 {m}
    12.0224940145767, 9.52499999999999, 5.3109095970697,
                                        !- X,Y,Z  3 {m}
    13.9775059854233, 9.52499999999999, 6.2590904029303;
                                        !- X,Y,Z  4 {m}

FenestrationSurface:Detailed,
    SH Win 24,               !- Name
    Window,                  !- Surface Type
    Roof Construction,       !- Construction Name
    ROOF FRAME 7,            !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    ,                        !- Number of Vertices
    13.9775059854233, 23.975, 6.2590904029303,
                                        !- X,Y,Z  1 {m}
    12.0224940145767, 23.975, 5.3109095970697,
                                        !- X,Y,Z  2 {m}
    12.0224940145767, 17.525, 5.3109095970697,
                                        !- X,Y,Z  3 {m}
    13.9775059854233, 17.525, 6.2590904029303;
                                        !- X,Y,Z  4 {m}

FenestrationSurface:Detailed,
    OP Win 18,               !- Name
    Window,                  !- Surface Type
    Roof Construction,       !- Construction Name
    ROOF FRAME 8,            !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    ,                        !- Number of Vertices
    14.0215942539936, 2.52499999999998, 6.2595267868131,
                                        !- X,Y,Z  1 {m}
    15.9775059854233, 2.52499999999998, 5.3109095970697,
                                        !- X,Y,Z  2 {m}
    15.9775059854233, 5.47499999999999, 5.3109095970697,
                                        !- X,Y,Z  3 {m}
    14.0215942539936, 5.47499999999999, 6.2595267868131;
                                        !- X,Y,Z  4 {m}

FenestrationSurface:Detailed,
    OP Win 19,               !- Name
    Window,                  !- Surface Type
    Roof Construction,       !- Construction Name
    ROOF FRAME 8,            !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    ,                        !- Number of Vertices
    14.0215942539936, 10.525, 6.2595267868131,
                                        !- X,Y,Z  1 {m}
    15.9775059854233, 10.525, 5.3109095970697,
                                        !- X,Y,Z  2 {m}
    15.9775059854233, 13.475, 5.3109095970697,
                                        !- X,Y,Z  3 {m}
    14.0215942539936, 13.475, 6.2595267868131;
                                        !- X,Y,Z  4 {m}

FenestrationSurface:Detailed,
    OP Win 20,               !- Name
    Window,                  !- Surface Type
    Roof Construction,       !- Construction Name
    ROOF FRAME 8,            !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    ,                        !- Number of Vertices
    14.0224940145767, 18.525, 6.2590904029303,
                                        !- X,Y,Z  1 {m}
    15.9775059854233, 18.525, 5.3109095970697,
                                        !- X,Y,Z  2 {m}
    15.9775059854233, 21.475, 5.3109095970697,
                                        !- X,Y,Z  3 {m}
    14.0224940145767, 21.475, 6.2590904029303;
                                        !- X,Y,Z  4 {m}

FenestrationSurface:Detailed,
    SH Win 25,               !- Name
    Window,                  !- Surface Type
    Roof Construction,       !- Construction Name
    ROOF FRAME 8,            !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    ,                        !- Number of Vertices
    14.0224940145767, 0.024999999999993, 6.2590904029303,
                                        !- X,Y,Z  1 {m}
    15.9775059854233, 0.024999999999993, 5.3109095970697,
                                        !- X,Y,Z  2 {m}
    15.9775059854233, 2.475, 5.3109095970697,
                                        !- X,Y,Z  3 {m}
    14.0224940145767, 2.475, 6.2590904029303;
                                        !- X,Y,Z  4 {m}

FenestrationSurface:Detailed,
    SH Win 26,               !- Name
    Window,                  !- Surface Type
    Roof Construction,       !- Construction Name
    ROOF FRAME 8,            !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    ,                        !- Number of Vertices
    14.0224940145767, 5.52500000000002, 6.2590904029303,
                                        !- X,Y,Z  1 {m}
    15.9775059854233, 5.52500000000002, 5.3109095970697,
                                        !- X,Y,Z  2 {m}
    15.9775059854233, 10.475, 5.3109095970697,
                                        !- X,Y,Z  3 {m}
    14.0224940145767, 10.475, 6.2590904029303;
                                        !- X,Y,Z  4 {m}

FenestrationSurface:Detailed,
    SH Win 27,               !- Name
    Window,                  !- Surface Type
    Roof Construction,       !- Construction Name
    ROOF FRAME 8,            !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    ,                        !- Number of Vertices
    14.0224940145767, 13.525, 6.2590904029303,
                                        !- X,Y,Z  1 {m}
    15.9775059854233, 13.525, 5.3109095970697,
                                        !- X,Y,Z  2 {m}
    15.9775059854233, 18.475, 5.3109095970697,
                                        !- X,Y,Z  3 {m}
    14.0224940145767, 18.475, 6.2590904029303;
                                        !- X,Y,Z  4 {m}

FenestrationSurface:Detailed,
    SH Win 28,               !- Name
    Window,                  !- Surface Type
    Roof Construction,       !- Construction Name
    ROOF FRAME 8,            !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    ,                        !- Number of Vertices
    14.0224940145767, 21.525, 6.2590904029303,
                                        !- X,Y,Z  1 {m}
    15.9775059854233, 21.525, 5.3109095970697,
                                        !- X,Y,Z  2 {m}
    15.9775059854233, 23.975, 5.3109095970697,
                                        !- X,Y,Z  3 {m}
    14.0224940145767, 23.975, 6.2590904029303;
                                        !- X,Y,Z  4 {m}

FenestrationSurface:Detailed,
    OP Win 21,               !- Name
    Window,                  !- Surface Type
    Roof Construction,       !- Construction Name
    ROOF FRAME 9,            !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    ,                        !- Number of Vertices
    17.9775059854233, 9.47499999999999, 6.2590904029303,
                                        !- X,Y,Z  1 {m}
    16.0224940145767, 9.47499999999999, 5.3109095970697,
                                        !- X,Y,Z  2 {m}
    16.0224940145767, 6.525, 5.3109095970697,
                                        !- X,Y,Z  3 {m}
    17.9775059854233, 6.525, 6.2590904029303;
                                        !- X,Y,Z  4 {m}

FenestrationSurface:Detailed,
    OP Win 22,               !- Name
    Window,                  !- Surface Type
    Roof Construction,       !- Construction Name
    ROOF FRAME 9,            !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    ,                        !- Number of Vertices
    17.9775059854233, 17.475, 6.2590904029303,
                                        !- X,Y,Z  1 {m}
    16.0224940145767, 17.475, 5.3109095970697,
                                        !- X,Y,Z  2 {m}
    16.0224940145767, 14.525, 5.3109095970697,
                                        !- X,Y,Z  3 {m}
    17.9775059854233, 14.525, 6.2590904029303;
                                        !- X,Y,Z  4 {m}

FenestrationSurface:Detailed,
    SH Win 29,               !- Name
    Window,                  !- Surface Type
    Roof Construction,       !- Construction Name
    ROOF FRAME 9,            !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    ,                        !- Number of Vertices
    17.9775059854233, 6.475, 6.2590904029303,
                                        !- X,Y,Z  1 {m}
    16.0224940145767, 6.475, 5.3109095970697,
                                        !- X,Y,Z  2 {m}
    16.0224940145767, 0.0249999999999936, 5.3109095970697,
                                        !- X,Y,Z  3 {m}
    17.9775059854233, 0.0249999999999935, 6.2590904029303;
                                        !- X,Y,Z  4 {m}

FenestrationSurface:Detailed,
    SH Win 30,               !- Name
    Window,                  !- Surface Type
    Roof Construction,       !- Construction Name
    ROOF FRAME 9,            !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    ,                        !- Number of Vertices
    17.9775059854233, 14.475, 6.2590904029303,
                                        !- X,Y,Z  1 {m}
    16.0224940145767, 14.475, 5.3109095970697,
                                        !- X,Y,Z  2 {m}
    16.0224940145767, 9.52499999999999, 5.3109095970697,
                                        !- X,Y,Z  3 {m}
    17.9775059854233, 9.52499999999999, 6.2590904029303;
                                        !- X,Y,Z  4 {m}

FenestrationSurface:Detailed,
    SH Win 31,               !- Name
    Window,                  !- Surface Type
    Roof Construction,       !- Construction Name
    ROOF FRAME 9,            !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    ,                        !- Number of Vertices
    17.9775059854233, 23.975, 6.2590904029303,
                                        !- X,Y,Z  1 {m}
    16.0224940145767, 23.975, 5.3109095970697,
                                        !- X,Y,Z  2 {m}
    16.0224940145767, 17.525, 5.3109095970697,
                                        !- X,Y,Z  3 {m}
    17.9775059854233, 17.525, 6.2590904029303;
                                        !- X,Y,Z  4 {m}

FenestrationSurface:Detailed,
    Sub Surface 17,          !- Name
    Window,                  !- Surface Type
    Wall Construction,       !- Construction Name
    S FRAME T,               !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    ,                        !- Number of Vertices
    52.062, 0, 5.24506,                 !- X,Y,Z  1 {m}
    52.062, 0, 2.7,                     !- X,Y,Z  2 {m}
    55.95, 0, 2.7,                      !- X,Y,Z  3 {m}
    55.95, 0, 5.24506;                  !- X,Y,Z  4 {m}

FenestrationSurface:Detailed,
    Sub Surface 18,          !- Name
    Window,                  !- Surface Type
    Wall Construction,       !- Construction Name
    S FRAME T,               !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    ,                        !- Number of Vertices
    48.062, 0, 5.24506,                 !- X,Y,Z  1 {m}
    48.062, 0, 2.7,                     !- X,Y,Z  2 {m}
    51.938, 0, 2.7,                     !- X,Y,Z  3 {m}
    51.938, 0, 5.24506;                 !- X,Y,Z  4 {m}

FenestrationSurface:Detailed,
    Sub Surface 19,          !- Name
    Window,                  !- Surface Type
    Wall Construction,       !- Construction Name
    S FRAME T,               !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    ,                        !- Number of Vertices
    44.062, 0, 5.24506,                 !- X,Y,Z  1 {m}
    44.062, 0, 2.7,                     !- X,Y,Z  2 {m}
    47.938, 0, 2.7,                     !- X,Y,Z  3 {m}
    47.938, 0, 5.24506;                 !- X,Y,Z  4 {m}

FenestrationSurface:Detailed,
    Sub Surface 20,          !- Name
    Window,                  !- Surface Type
    Wall Construction,       !- Construction Name
    S FRAME T,               !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    ,                        !- Number of Vertices
    40.062, 0, 5.24506,                 !- X,Y,Z  1 {m}
    40.062, 0, 2.7,                     !- X,Y,Z  2 {m}
    43.938, 0, 2.7,                     !- X,Y,Z  3 {m}
    43.938, 0, 5.24506;                 !- X,Y,Z  4 {m}

FenestrationSurface:Detailed,
    Sub Surface 21,          !- Name
    Window,                  !- Surface Type
    Wall Construction,       !- Construction Name
    S FRAME T,               !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    ,                        !- Number of Vertices
    36.062, 0, 5.24506,                 !- X,Y,Z  1 {m}
    36.062, 0, 2.7,                     !- X,Y,Z  2 {m}
    39.938, 0, 2.7,                     !- X,Y,Z  3 {m}
    39.938, 0, 5.24506;                 !- X,Y,Z  4 {m}

FenestrationSurface:Detailed,
    Sub Surface 22,          !- Name
    Window,                  !- Surface Type
    Wall Construction,       !- Construction Name
    S FRAME T,               !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    ,                        !- Number of Vertices
    32.062, 0, 5.24506,                 !- X,Y,Z  1 {m}
    32.062, 0, 2.7,                     !- X,Y,Z  2 {m}
    35.938, 0, 2.7,                     !- X,Y,Z  3 {m}
    35.938, 0, 5.24506;                 !- X,Y,Z  4 {m}

FenestrationSurface:Detailed,
    Sub Surface 23,          !- Name
    Window,                  !- Surface Type
    Wall Construction,       !- Construction Name
    S FRAME T,               !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    ,                        !- Number of Vertices
    28.062, 0, 5.24506,                 !- X,Y,Z  1 {m}
    28.062, 0, 2.7,                     !- X,Y,Z  2 {m}
    31.938, 0, 2.7,                     !- X,Y,Z  3 {m}
    31.938, 0, 5.24506;                 !- X,Y,Z  4 {m}

FenestrationSurface:Detailed,
    Sub Surface 24,          !- Name
    Window,                  !- Surface Type
    Wall Construction,       !- Construction Name
    S FRAME T,               !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    ,                        !- Number of Vertices
    24.062, 0, 5.24506,                 !- X,Y,Z  1 {m}
    24.062, 0, 2.7,                     !- X,Y,Z  2 {m}
    27.938, 0, 2.7,                     !- X,Y,Z  3 {m}
    27.938, 0, 5.24506;                 !- X,Y,Z  4 {m}

FenestrationSurface:Detailed,
    Sub Surface 25,          !- Name
    Window,                  !- Surface Type
    Wall Construction,       !- Construction Name
    S FRAME T,               !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    ,                        !- Number of Vertices
    20.062, 0, 5.24506,                 !- X,Y,Z  1 {m}
    20.062, 0, 2.7,                     !- X,Y,Z  2 {m}
    23.938, 0, 2.7,                     !- X,Y,Z  3 {m}
    23.938, 0, 5.24506;                 !- X,Y,Z  4 {m}

FenestrationSurface:Detailed,
    Sub Surface 26,          !- Name
    Window,                  !- Surface Type
    Wall Construction,       !- Construction Name
    S FRAME T,               !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    ,                        !- Number of Vertices
    16.062, 0, 5.24506,                 !- X,Y,Z  1 {m}
    16.062, 0, 2.7,                     !- X,Y,Z  2 {m}
    19.938, 0, 2.7,                     !- X,Y,Z  3 {m}
    19.938, 0, 5.24506;                 !- X,Y,Z  4 {m}

FenestrationSurface:Detailed,
    Sub Surface 27,          !- Name
    Window,                  !- Surface Type
    Wall Construction,       !- Construction Name
    S FRAME T,               !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    ,                        !- Number of Vertices
    12.062, 0, 5.24506,                 !- X,Y,Z  1 {m}
    12.062, 0, 2.7,                     !- X,Y,Z  2 {m}
    15.938, 0, 2.7,                     !- X,Y,Z  3 {m}
    15.938, 0, 5.24506;                 !- X,Y,Z  4 {m}

FenestrationSurface:Detailed,
    Sub Surface 28,          !- Name
    Window,                  !- Surface Type
    Wall Construction,       !- Construction Name
    S FRAME T,               !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    ,                        !- Number of Vertices
    8.06199999999999, 0, 5.24506,       !- X,Y,Z  1 {m}
    8.06199999999999, 0, 2.7,           !- X,Y,Z  2 {m}
    11.938, 0, 2.7,                     !- X,Y,Z  3 {m}
    11.938, 0, 5.24506;                 !- X,Y,Z  4 {m}

FenestrationSurface:Detailed,
    Sub Surface 29,          !- Name
    Window,                  !- Surface Type
    Wall Construction,       !- Construction Name
    S FRAME T,               !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    ,                        !- Number of Vertices
    4.062, 0, 5.24506,                  !- X,Y,Z  1 {m}
    4.062, 0, 2.7,                      !- X,Y,Z  2 {m}
    7.938, 0, 2.7,                      !- X,Y,Z  3 {m}
    7.938, 0, 5.24506;                  !- X,Y,Z  4 {m}

FenestrationSurface:Detailed,
    Sub Surface 30,          !- Name
    Window,                  !- Surface Type
    Wall Construction,       !- Construction Name
    S FRAME T,               !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    ,                        !- Number of Vertices
    0.0499999999999971, 0, 5.24506,     !- X,Y,Z  1 {m}
    0.0499999999999971, 0, 2.7,         !- X,Y,Z  2 {m}
    3.938, 0, 2.7,                      !- X,Y,Z  3 {m}
    3.938, 0, 5.24506;                  !- X,Y,Z  4 {m}

FenestrationSurface:Detailed,
    Sub Surface 31,          !- Name
    Window,                  !- Surface Type
    Wall Construction,       !- Construction Name
    S FRAME T,               !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    ,                        !- Number of Vertices
    1.99999999999997, 0, 6.22,          !- X,Y,Z  1 {m}
    0.206185567010273, 0, 5.35,         !- X,Y,Z  2 {m}
    3.79381443298968, 0, 5.35;          !- X,Y,Z  3 {m}

FenestrationSurface:Detailed,
    Sub Surface 32,          !- Name
    Window,                  !- Surface Type
    Wall Construction,       !- Construction Name
    S FRAME T,               !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    ,                        !- Number of Vertices
    5.99999999999999, 0, 6.22,          !- X,Y,Z  1 {m}
    4.20618556701029, 0, 5.35,          !- X,Y,Z  2 {m}
    7.7938144329897, 0, 5.35;           !- X,Y,Z  3 {m}

FenestrationSurface:Detailed,
    Sub Surface 33,          !- Name
    Window,                  !- Surface Type
    Wall Construction,       !- Construction Name
    S FRAME T,               !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    ,                        !- Number of Vertices
    9.99999999999998, 0, 6.22,          !- X,Y,Z  1 {m}
    8.20618556701028, 0, 5.35,          !- X,Y,Z  2 {m}
    11.7938144329897, 0, 5.35;          !- X,Y,Z  3 {m}

FenestrationSurface:Detailed,
    Sub Surface 34,          !- Name
    Window,                  !- Surface Type
    Wall Construction,       !- Construction Name
    S FRAME T,               !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    ,                        !- Number of Vertices
    14, 0, 6.22,                        !- X,Y,Z  1 {m}
    12.2061855670103, 0, 5.35,          !- X,Y,Z  2 {m}
    15.7938144329897, 0, 5.35;          !- X,Y,Z  3 {m}

FenestrationSurface:Detailed,
    Sub Surface 35,          !- Name
    Window,                  !- Surface Type
    Wall Construction,       !- Construction Name
    S FRAME T,               !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    ,                        !- Number of Vertices
    18, 0, 6.22,                        !- X,Y,Z  1 {m}
    16.2061855670103, 0, 5.35,          !- X,Y,Z  2 {m}
    19.7938144329897, 0, 5.35;          !- X,Y,Z  3 {m}

FenestrationSurface:Detailed,
    Sub Surface 36,          !- Name
    Window,                  !- Surface Type
    Wall Construction,       !- Construction Name
    S FRAME T,               !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    ,                        !- Number of Vertices
    22, 0, 6.22,                        !- X,Y,Z  1 {m}
    20.2061855670103, 0, 5.35,          !- X,Y,Z  2 {m}
    23.7938144329897, 0, 5.35;          !- X,Y,Z  3 {m}

FenestrationSurface:Detailed,
    Sub Surface 37,          !- Name
    Window,                  !- Surface Type
    Wall Construction,       !- Construction Name
    S FRAME T,               !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    ,                        !- Number of Vertices
    26, 0, 6.22,                        !- X,Y,Z  1 {m}
    24.2061855670103, 0, 5.35,          !- X,Y,Z  2 {m}
    27.7938144329897, 0, 5.35;          !- X,Y,Z  3 {m}

FenestrationSurface:Detailed,
    Sub Surface 38,          !- Name
    Window,                  !- Surface Type
    Wall Construction,       !- Construction Name
    S FRAME T,               !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    ,                        !- Number of Vertices
    30, 0, 6.22,                        !- X,Y,Z  1 {m}
    28.2061855670103, 0, 5.35,          !- X,Y,Z  2 {m}
    31.7938144329898, 0, 5.35;          !- X,Y,Z  3 {m}

FenestrationSurface:Detailed,
    Sub Surface 39,          !- Name
    Window,                  !- Surface Type
    Wall Construction,       !- Construction Name
    S FRAME T,               !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    ,                        !- Number of Vertices
    34, 0, 6.22,                        !- X,Y,Z  1 {m}
    32.2061855670103, 0, 5.35,          !- X,Y,Z  2 {m}
    35.7938144329897, 0, 5.35;          !- X,Y,Z  3 {m}

FenestrationSurface:Detailed,
    Sub Surface 40,          !- Name
    Window,                  !- Surface Type
    Wall Construction,       !- Construction Name
    S FRAME T,               !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    ,                        !- Number of Vertices
    38, 0, 6.22,                        !- X,Y,Z  1 {m}
    36.2061855670103, 0, 5.35,          !- X,Y,Z  2 {m}
    39.7938144329897, 0, 5.35;          !- X,Y,Z  3 {m}

FenestrationSurface:Detailed,
    Sub Surface 41,          !- Name
    Window,                  !- Surface Type
    Wall Construction,       !- Construction Name
    S FRAME T,               !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    ,                        !- Number of Vertices
    42, 0, 6.22,                        !- X,Y,Z  1 {m}
    40.2061855670103, 0, 5.35,          !- X,Y,Z  2 {m}
    43.7938144329897, 0, 5.35;          !- X,Y,Z  3 {m}

FenestrationSurface:Detailed,
    Sub Surface 42,          !- Name
    Window,                  !- Surface Type
    Wall Construction,       !- Construction Name
    S FRAME T,               !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    ,                        !- Number of Vertices
    46, 0, 6.22,                        !- X,Y,Z  1 {m}
    44.2061855670103, 0, 5.35,          !- X,Y,Z  2 {m}
    47.7938144329897, 0, 5.35;          !- X,Y,Z  3 {m}

FenestrationSurface:Detailed,
    Sub Surface 43,          !- Name
    Window,                  !- Surface Type
    Wall Construction,       !- Construction Name
    S FRAME T,               !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    ,                        !- Number of Vertices
    50, 0, 6.22,                        !- X,Y,Z  1 {m}
    48.2061855670103, 0, 5.35,          !- X,Y,Z  2 {m}
    51.7938144329897, 0, 5.35;          !- X,Y,Z  3 {m}

FenestrationSurface:Detailed,
    Sub Surface 44,          !- Name
    Window,                  !- Surface Type
    Wall Construction,       !- Construction Name
    S FRAME T,               !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    ,                        !- Number of Vertices
    54, 0, 6.22,                        !- X,Y,Z  1 {m}
    52.2061855670103, 0, 5.35,          !- X,Y,Z  2 {m}
    55.7938144329897, 0, 5.35;          !- X,Y,Z  3 {m}

FenestrationSurface:Detailed,
    Sub Surface 1,           !- Name
    Window,                  !- Surface Type
    Wall Construction,       !- Construction Name
    W FRAME T,               !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    ,                        !- Number of Vertices
    0, 23.95, 5.247,                    !- X,Y,Z  1 {m}
    0, 23.95, 2.70194,                  !- X,Y,Z  2 {m}
    0, 0.0500000000000009, 2.70194,     !- X,Y,Z  3 {m}
    0, 0.0500000000000005, 5.247;       !- X,Y,Z  4 {m}


!-   ===========  ALL OBJECTS IN CLASS: WINDOWSHADINGCONTROL ===========

WindowShadingControl,
    Tempa Shading Control,   !- Name
    Thermal Zone Top,        !- Zone Name
    1,                       !- Shading Control Sequence Number
    InteriorShade,           !- Shading Type
    ,                        !- Construction with Shading Name
    OnIfScheduleAllows,      !- Shading Control Type
    Shading Window Schedule, !- Schedule Name
    ,                        !- Setpoint {W/m2, W or deg C}
    Yes,                     !- Shading Control Is Scheduled
    No,                      !- Glare Control Is Active
    Tempa,                   !- Shading Device Material Name
    FixedSlatAngle,          !- Type of Slat Angle Control for Blinds
    ,                        !- Slat Angle Schedule Name
    ,                        !- Setpoint 2 {W/m2, deg C or cd/m2}
    ,                        !- Daylighting Control Object Name
    Sequential,              !- Multiple Surface Control Type
    SH Win 4,                !- Fenestration Surface 1 Name
    SH Win 26,               !- Fenestration Surface 2 Name
    SH Win 10,               !- Fenestration Surface 3 Name
    SH Win 8,                !- Fenestration Surface 4 Name
    SH Win 13,               !- Fenestration Surface 5 Name
    SH Win 14,               !- Fenestration Surface 6 Name
    SH Win 11,               !- Fenestration Surface 7 Name
    SH Win 5,                !- Fenestration Surface 8 Name
    SH Win 20,               !- Fenestration Surface 9 Name
    SH Win 16,               !- Fenestration Surface 10 Name
    SH Win 2,                !- Fenestration Surface 11 Name
    SH Win 3,                !- Fenestration Surface 12 Name
    SH Win 1,                !- Fenestration Surface 13 Name
    SH Win 7,                !- Fenestration Surface 14 Name
    SH Win 17,               !- Fenestration Surface 15 Name
    SH Win 19,               !- Fenestration Surface 16 Name
    SH Win 21,               !- Fenestration Surface 17 Name
    SH Win 18,               !- Fenestration Surface 18 Name
    SH Win 6,                !- Fenestration Surface 19 Name
    SH Win 15,               !- Fenestration Surface 20 Name
    SH Win 25,               !- Fenestration Surface 21 Name
    SH Win 12,               !- Fenestration Surface 22 Name
    SH Win 9,                !- Fenestration Surface 23 Name
    SH Win 27,               !- Fenestration Surface 24 Name
    SH Win 28,               !- Fenestration Surface 25 Name
    SH Win 32,               !- Fenestration Surface 26 Name
    SH Win 55,               !- Fenestration Surface 27 Name
    SH Win 40,               !- Fenestration Surface 28 Name
    SH Win 82,               !- Fenestration Surface 29 Name
    SH Win 62,               !- Fenestration Surface 30 Name
    SH Win 69,               !- Fenestration Surface 31 Name
    SH Win 83,               !- Fenestration Surface 32 Name
    SH Win 88,               !- Fenestration Surface 33 Name
    SH Win 41,               !- Fenestration Surface 34 Name
    SH Win 33,               !- Fenestration Surface 35 Name
    SH Win 70,               !- Fenestration Surface 36 Name
    SH Win 75,               !- Fenestration Surface 37 Name
    SH Win 77,               !- Fenestration Surface 38 Name
    SH Win 89,               !- Fenestration Surface 39 Name
    SH Win 90,               !- Fenestration Surface 40 Name
    SH Win 74,               !- Fenestration Surface 41 Name
    SH Win 48,               !- Fenestration Surface 42 Name
    SH Win 76,               !- Fenestration Surface 43 Name
    SH Win 91,               !- Fenestration Surface 44 Name
    SH Win 47,               !- Fenestration Surface 45 Name
    SH Win 42,               !- Fenestration Surface 46 Name
    SH Win 95,               !- Fenestration Surface 47 Name
    SH Win 96,               !- Fenestration Surface 48 Name
    SH Win 53,               !- Fenestration Surface 49 Name
    SH Win 35,               !- Fenestration Surface 50 Name
    SH Win 34,               !- Fenestration Surface 51 Name
    SH Win 46,               !- Fenestration Surface 52 Name
    SH Win 49,               !- Fenestration Surface 53 Name
    SH Win 39,               !- Fenestration Surface 54 Name
    SH Win 54,               !- Fenestration Surface 55 Name
    SH Win 56,               !- Fenestration Surface 56 Name
    SH Win 60,               !- Fenestration Surface 57 Name
    SH Win 63,               !- Fenestration Surface 58 Name
    SH Win 67,               !- Fenestration Surface 59 Name
    SH Win 68,               !- Fenestration Surface 60 Name
    SH Win 81,               !- Fenestration Surface 61 Name
    SH Win 84,               !- Fenestration Surface 62 Name
    SH Win 61,               !- Fenestration Surface 63 Name
    SH Win 24,               !- Fenestration Surface 64 Name
    SH Win 98,               !- Fenestration Surface 65 Name
    SH Win 97,               !- Fenestration Surface 66 Name
    SH Win 51,               !- Fenestration Surface 67 Name
    SH Win 92,               !- Fenestration Surface 68 Name
    SH Win 66,               !- Fenestration Surface 69 Name
    SH Win 37,               !- Fenestration Surface 70 Name
    SH Win 73,               !- Fenestration Surface 71 Name
    SH Win 45,               !- Fenestration Surface 72 Name
    SH Win 80,               !- Fenestration Surface 73 Name
    SH Win 30,               !- Fenestration Surface 74 Name
    SH Win 36,               !- Fenestration Surface 75 Name
    SH Win 86,               !- Fenestration Surface 76 Name
    SH Win 23,               !- Fenestration Surface 77 Name
    SH Win 78,               !- Fenestration Surface 78 Name
    SH Win 52,               !- Fenestration Surface 79 Name
    SH Win 79,               !- Fenestration Surface 80 Name
    SH Win 29,               !- Fenestration Surface 81 Name
    SH Win 59,               !- Fenestration Surface 82 Name
    SH Win 50,               !- Fenestration Surface 83 Name
    SH Win 72,               !- Fenestration Surface 84 Name
    SH Win 31,               !- Fenestration Surface 85 Name
    SH Win 58,               !- Fenestration Surface 86 Name
    SH Win 64,               !- Fenestration Surface 87 Name
    SH Win 38,               !- Fenestration Surface 88 Name
    SH Win 43,               !- Fenestration Surface 89 Name
    SH Win 57,               !- Fenestration Surface 90 Name
    SH Win 85,               !- Fenestration Surface 91 Name
    SH Win 94,               !- Fenestration Surface 92 Name
    SH Win 22,               !- Fenestration Surface 93 Name
    SH Win 65,               !- Fenestration Surface 94 Name
    SH Win 93,               !- Fenestration Surface 95 Name
    SH Win 44,               !- Fenestration Surface 96 Name
    SH Win 71,               !- Fenestration Surface 97 Name
    SH Win 87;               !- Fenestration Surface 98 Name

WindowShadingControl,
    Luxous Shading Control,  !- Name
    Thermal Zone Top,        !- Zone Name
    1,                       !- Shading Control Sequence Number
    InteriorShade,           !- Shading Type
    ,                        !- Construction with Shading Name
    OnIfScheduleAllows,      !- Shading Control Type
    Shading Window Schedule, !- Schedule Name
    ,                        !- Setpoint {W/m2, W or deg C}
    Yes,                     !- Shading Control Is Scheduled
    No,                      !- Glare Control Is Active
    Luxous,                  !- Shading Device Material Name
    FixedSlatAngle,          !- Type of Slat Angle Control for Blinds
    ,                        !- Slat Angle Schedule Name
    ,                        !- Setpoint 2 {W/m2, deg C or cd/m2}
    ,                        !- Daylighting Control Object Name
    Sequential,              !- Multiple Surface Control Type
    SH Win 4,                !- Fenestration Surface 1 Name
    SH Win 26,               !- Fenestration Surface 2 Name
    SH Win 10,               !- Fenestration Surface 3 Name
    SH Win 8,                !- Fenestration Surface 4 Name
    SH Win 13,               !- Fenestration Surface 5 Name
    SH Win 14,               !- Fenestration Surface 6 Name
    SH Win 11,               !- Fenestration Surface 7 Name
    SH Win 5,                !- Fenestration Surface 8 Name
    SH Win 20,               !- Fenestration Surface 9 Name
    SH Win 16,               !- Fenestration Surface 10 Name
    SH Win 2,                !- Fenestration Surface 11 Name
    SH Win 3,                !- Fenestration Surface 12 Name
    SH Win 1,                !- Fenestration Surface 13 Name
    SH Win 7,                !- Fenestration Surface 14 Name
    SH Win 17,               !- Fenestration Surface 15 Name
    SH Win 19,               !- Fenestration Surface 16 Name
    SH Win 21,               !- Fenestration Surface 17 Name
    SH Win 18,               !- Fenestration Surface 18 Name
    SH Win 6,                !- Fenestration Surface 19 Name
    SH Win 15,               !- Fenestration Surface 20 Name
    SH Win 25,               !- Fenestration Surface 21 Name
    SH Win 12,               !- Fenestration Surface 22 Name
    SH Win 9,                !- Fenestration Surface 23 Name
    SH Win 27,               !- Fenestration Surface 24 Name
    SH Win 28,               !- Fenestration Surface 25 Name
    SH Win 32,               !- Fenestration Surface 26 Name
    SH Win 55,               !- Fenestration Surface 27 Name
    SH Win 40,               !- Fenestration Surface 28 Name
    SH Win 82,               !- Fenestration Surface 29 Name
    SH Win 62,               !- Fenestration Surface 30 Name
    SH Win 69,               !- Fenestration Surface 31 Name
    SH Win 83,               !- Fenestration Surface 32 Name
    SH Win 88,               !- Fenestration Surface 33 Name
    SH Win 41,               !- Fenestration Surface 34 Name
    SH Win 33,               !- Fenestration Surface 35 Name
    SH Win 70,               !- Fenestration Surface 36 Name
    SH Win 75,               !- Fenestration Surface 37 Name
    SH Win 77,               !- Fenestration Surface 38 Name
    SH Win 89,               !- Fenestration Surface 39 Name
    SH Win 90,               !- Fenestration Surface 40 Name
    SH Win 74,               !- Fenestration Surface 41 Name
    SH Win 48,               !- Fenestration Surface 42 Name
    SH Win 76,               !- Fenestration Surface 43 Name
    SH Win 91,               !- Fenestration Surface 44 Name
    SH Win 47,               !- Fenestration Surface 45 Name
    SH Win 42,               !- Fenestration Surface 46 Name
    SH Win 95,               !- Fenestration Surface 47 Name
    SH Win 96,               !- Fenestration Surface 48 Name
    SH Win 53,               !- Fenestration Surface 49 Name
    SH Win 35,               !- Fenestration Surface 50 Name
    SH Win 34,               !- Fenestration Surface 51 Name
    SH Win 46,               !- Fenestration Surface 52 Name
    SH Win 49,               !- Fenestration Surface 53 Name
    SH Win 39,               !- Fenestration Surface 54 Name
    SH Win 54,               !- Fenestration Surface 55 Name
    SH Win 56,               !- Fenestration Surface 56 Name
    SH Win 60,               !- Fenestration Surface 57 Name
    SH Win 63,               !- Fenestration Surface 58 Name
    SH Win 67,               !- Fenestration Surface 59 Name
    SH Win 68,               !- Fenestration Surface 60 Name
    SH Win 81,               !- Fenestration Surface 61 Name
    SH Win 84,               !- Fenestration Surface 62 Name
    SH Win 61,               !- Fenestration Surface 63 Name
    SH Win 24,               !- Fenestration Surface 64 Name
    SH Win 98,               !- Fenestration Surface 65 Name
    SH Win 97,               !- Fenestration Surface 66 Name
    SH Win 51,               !- Fenestration Surface 67 Name
    SH Win 92,               !- Fenestration Surface 68 Name
    SH Win 66,               !- Fenestration Surface 69 Name
    SH Win 37,               !- Fenestration Surface 70 Name
    SH Win 73,               !- Fenestration Surface 71 Name
    SH Win 45,               !- Fenestration Surface 72 Name
    SH Win 80,               !- Fenestration Surface 73 Name
    SH Win 30,               !- Fenestration Surface 74 Name
    SH Win 36,               !- Fenestration Surface 75 Name
    SH Win 86,               !- Fenestration Surface 76 Name
    SH Win 23,               !- Fenestration Surface 77 Name
    SH Win 78,               !- Fenestration Surface 78 Name
    SH Win 52,               !- Fenestration Surface 79 Name
    SH Win 79,               !- Fenestration Surface 80 Name
    SH Win 29,               !- Fenestration Surface 81 Name
    SH Win 59,               !- Fenestration Surface 82 Name
    SH Win 50,               !- Fenestration Surface 83 Name
    SH Win 72,               !- Fenestration Surface 84 Name
    SH Win 31,               !- Fenestration Surface 85 Name
    SH Win 58,               !- Fenestration Surface 86 Name
    SH Win 64,               !- Fenestration Surface 87 Name
    SH Win 38,               !- Fenestration Surface 88 Name
    SH Win 43,               !- Fenestration Surface 89 Name
    SH Win 57,               !- Fenestration Surface 90 Name
    SH Win 85,               !- Fenestration Surface 91 Name
    SH Win 94,               !- Fenestration Surface 92 Name
    SH Win 22,               !- Fenestration Surface 93 Name
    SH Win 65,               !- Fenestration Surface 94 Name
    SH Win 93,               !- Fenestration Surface 95 Name
    SH Win 44,               !- Fenestration Surface 96 Name
    SH Win 71,               !- Fenestration Surface 97 Name
    SH Win 87;               !- Fenestration Surface 98 Name


!-   ===========  ALL OBJECTS IN CLASS: SURFACEPROPERTY:CONVECTIONCOEFFICIENTS ===========

SurfaceProperty:ConvectionCoefficients,
    Horizontal T Reversed,   !- Surface Name
    Inside,                  !- Convection Coefficient 1 Location
    Value,                   !- Convection Coefficient 1 Type
    0.1;                     !- Convection Coefficient 1 {W/m2-K}


!-   ===========  ALL OBJECTS IN CLASS: AIRFLOWNETWORK:SIMULATIONCONTROL ===========

AirflowNetwork:SimulationControl,
    NaturalVentilation,      !- Name
    MultizoneWithoutDistribution,  !- AirflowNetwork Control
    Input,                   !- Wind Pressure Coefficient Type
    ExternalNode,            !- Height Selection for Local Wind Pressure Calculation
    LOWRISE,                 !- Building Type
    30000,                   !- Maximum Number of Iterations {dimensionless}
    ZeroNodePressures,       !- Initialization Type
    0.01,                    !- Relative Airflow Convergence Tolerance {dimensionless}
    0.001,                   !- Absolute Airflow Convergence Tolerance {kg/s}
    -0.5,                    !- Convergence Acceleration Limit {dimensionless}
    0.0,                     !- Azimuth Angle of Long Axis of Building {deg}
    1.0,                     !- Ratio of Building Width Along Short Axis to Width Along Long Axis
    ,                        !- Height Dependence of External Node Temperature
    ,                        !- Solver
    ,                        !- Allow Unsupported Zone Equipment
    ;                        !- Do Distribution Duct Sizing Calculation


!-   ===========  ALL OBJECTS IN CLASS: AIRFLOWNETWORK:MULTIZONE:ZONE ===========

AirflowNetwork:MultiZone:Zone,
    Thermal Zone Top,        !- Zone Name
    Temperature,             !- Ventilation Control Mode
    VentCooling Setpoint Schedule,  !- Ventilation Control Zone Temperature Setpoint Schedule Name
    0.2,                     !- Minimum Venting Open Factor {dimensionless}
    7,                       !- Indoor and Outdoor Temperature Difference Lower Limit For Maximum Venting Open Factor {deltaC}
    30,                      !- Indoor and Outdoor Temperature Difference Upper Limit for Minimum Venting Open Factor {deltaC}
    0.0,                     !- Indoor and Outdoor Enthalpy Difference Lower Limit For Maximum Venting Open Factor {deltaJ/kg}
    300000.0,                !- Indoor and Outdoor Enthalpy Difference Upper Limit for Minimum Venting Open Factor {deltaJ/kg}
    Natural Window Schedule; !- Venting Availability Schedule Name

AirflowNetwork:MultiZone:Zone,
    Thermal Zone Bottom,     !- Zone Name
    Constant,                !- Ventilation Control Mode
    ,                        !- Ventilation Control Zone Temperature Setpoint Schedule Name
    1.0,                     !- Minimum Venting Open Factor {dimensionless}
    0.0,                     !- Indoor and Outdoor Temperature Difference Lower Limit For Maximum Venting Open Factor {deltaC}
    100.0,                   !- Indoor and Outdoor Temperature Difference Upper Limit for Minimum Venting Open Factor {deltaC}
    0.0,                     !- Indoor and Outdoor Enthalpy Difference Lower Limit For Maximum Venting Open Factor {deltaJ/kg}
    300000.0,                !- Indoor and Outdoor Enthalpy Difference Upper Limit for Minimum Venting Open Factor {deltaJ/kg}
    Natural Window Schedule; !- Venting Availability Schedule Name


!-   ===========  ALL OBJECTS IN CLASS: AIRFLOWNETWORK:MULTIZONE:SURFACE ===========

AirflowNetwork:MultiZone:Surface,
    Horizontal T Reversed,   !- Surface Name
    HrOpen,                  !- Leakage Component Name
    ,                        !- External Node Name
    1,                       !- Window/Door Opening Factor, or Crack Factor {dimensionless}
    Constant;                !- Ventilation Control Mode

AirflowNetwork:MultiZone:Surface,
    OP Win 1,                !- Surface Name
    OpenWin,                 !- Leakage Component Name
    WFacade,                 !- External Node Name
    0.5;                     !- Window/Door Opening Factor, or Crack Factor {dimensionless}

AirflowNetwork:MultiZone:Surface,
    OP Win 2,                !- Surface Name
    OpenWin,                 !- Leakage Component Name
    WFacade,                 !- External Node Name
    0.5;                     !- Window/Door Opening Factor, or Crack Factor {dimensionless}

AirflowNetwork:MultiZone:Surface,
    OP Win 3,                !- Surface Name
    OpenWin,                 !- Leakage Component Name
    EFacade,                 !- External Node Name
    0.5;                     !- Window/Door Opening Factor, or Crack Factor {dimensionless}

AirflowNetwork:MultiZone:Surface,
    OP Win 4,                !- Surface Name
    OpenWin,                 !- Leakage Component Name
    EFacade,                 !- External Node Name
    0.5;                     !- Window/Door Opening Factor, or Crack Factor {dimensionless}

AirflowNetwork:MultiZone:Surface,
    OP Win 5,                !- Surface Name
    OpenWin,                 !- Leakage Component Name
    EFacade,                 !- External Node Name
    0.5;                     !- Window/Door Opening Factor, or Crack Factor {dimensionless}

AirflowNetwork:MultiZone:Surface,
    OP Win 6,                !- Surface Name
    OpenWin,                 !- Leakage Component Name
    WFacade,                 !- External Node Name
    0.5;                     !- Window/Door Opening Factor, or Crack Factor {dimensionless}

AirflowNetwork:MultiZone:Surface,
    OP Win 7,                !- Surface Name
    OpenWin,                 !- Leakage Component Name
    WFacade,                 !- External Node Name
    0.5;                     !- Window/Door Opening Factor, or Crack Factor {dimensionless}

AirflowNetwork:MultiZone:Surface,
    OP Win 8,                !- Surface Name
    OpenWin,                 !- Leakage Component Name
    EFacade,                 !- External Node Name
    0.5;                     !- Window/Door Opening Factor, or Crack Factor {dimensionless}

AirflowNetwork:MultiZone:Surface,
    OP Win 9,                !- Surface Name
    OpenWin,                 !- Leakage Component Name
    EFacade,                 !- External Node Name
    0.5;                     !- Window/Door Opening Factor, or Crack Factor {dimensionless}

AirflowNetwork:MultiZone:Surface,
    OP Win 10,               !- Surface Name
    OpenWin,                 !- Leakage Component Name
    EFacade,                 !- External Node Name
    0.5;                     !- Window/Door Opening Factor, or Crack Factor {dimensionless}

AirflowNetwork:MultiZone:Surface,
    OP Win 11,               !- Surface Name
    OpenWin,                 !- Leakage Component Name
    WFacade,                 !- External Node Name
    0.5;                     !- Window/Door Opening Factor, or Crack Factor {dimensionless}

AirflowNetwork:MultiZone:Surface,
    OP Win 12,               !- Surface Name
    OpenWin,                 !- Leakage Component Name
    WFacade,                 !- External Node Name
    0.5;                     !- Window/Door Opening Factor, or Crack Factor {dimensionless}

AirflowNetwork:MultiZone:Surface,
    OP Win 13,               !- Surface Name
    OpenWin,                 !- Leakage Component Name
    EFacade,                 !- External Node Name
    0.5;                     !- Window/Door Opening Factor, or Crack Factor {dimensionless}

AirflowNetwork:MultiZone:Surface,
    OP Win 14,               !- Surface Name
    OpenWin,                 !- Leakage Component Name
    EFacade,                 !- External Node Name
    0.5;                     !- Window/Door Opening Factor, or Crack Factor {dimensionless}

AirflowNetwork:MultiZone:Surface,
    OP Win 15,               !- Surface Name
    OpenWin,                 !- Leakage Component Name
    EFacade,                 !- External Node Name
    0.5;                     !- Window/Door Opening Factor, or Crack Factor {dimensionless}

AirflowNetwork:MultiZone:Surface,
    OP Win 16,               !- Surface Name
    OpenWin,                 !- Leakage Component Name
    WFacade,                 !- External Node Name
    0.5;                     !- Window/Door Opening Factor, or Crack Factor {dimensionless}

AirflowNetwork:MultiZone:Surface,
    OP Win 17,               !- Surface Name
    OpenWin,                 !- Leakage Component Name
    WFacade,                 !- External Node Name
    0.5;                     !- Window/Door Opening Factor, or Crack Factor {dimensionless}

AirflowNetwork:MultiZone:Surface,
    OP Win 18,               !- Surface Name
    OpenWin,                 !- Leakage Component Name
    EFacade,                 !- External Node Name
    0.5;                     !- Window/Door Opening Factor, or Crack Factor {dimensionless}

AirflowNetwork:MultiZone:Surface,
    OP Win 19,               !- Surface Name
    OpenWin,                 !- Leakage Component Name
    EFacade,                 !- External Node Name
    0.5;                     !- Window/Door Opening Factor, or Crack Factor {dimensionless}

AirflowNetwork:MultiZone:Surface,
    OP Win 20,               !- Surface Name
    OpenWin,                 !- Leakage Component Name
    EFacade,                 !- External Node Name
    0.5;                     !- Window/Door Opening Factor, or Crack Factor {dimensionless}

AirflowNetwork:MultiZone:Surface,
    OP Win 21,               !- Surface Name
    OpenWin,                 !- Leakage Component Name
    WFacade,                 !- External Node Name
    0.5;                     !- Window/Door Opening Factor, or Crack Factor {dimensionless}

AirflowNetwork:MultiZone:Surface,
    OP Win 22,               !- Surface Name
    OpenWin,                 !- Leakage Component Name
    WFacade,                 !- External Node Name
    0.5;                     !- Window/Door Opening Factor, or Crack Factor {dimensionless}

AirflowNetwork:MultiZone:Surface,
    OP Win 23,               !- Surface Name
    OpenWin,                 !- Leakage Component Name
    EFacade,                 !- External Node Name
    0.5;                     !- Window/Door Opening Factor, or Crack Factor {dimensionless}

AirflowNetwork:MultiZone:Surface,
    OP Win 24,               !- Surface Name
    OpenWin,                 !- Leakage Component Name
    EFacade,                 !- External Node Name
    0.5;                     !- Window/Door Opening Factor, or Crack Factor {dimensionless}

AirflowNetwork:MultiZone:Surface,
    OP Win 25,               !- Surface Name
    OpenWin,                 !- Leakage Component Name
    EFacade,                 !- External Node Name
    0.5;                     !- Window/Door Opening Factor, or Crack Factor {dimensionless}

AirflowNetwork:MultiZone:Surface,
    OP Win 26,               !- Surface Name
    OpenWin,                 !- Leakage Component Name
    WFacade,                 !- External Node Name
    0.5;                     !- Window/Door Opening Factor, or Crack Factor {dimensionless}

AirflowNetwork:MultiZone:Surface,
    OP Win 27,               !- Surface Name
    OpenWin,                 !- Leakage Component Name
    WFacade,                 !- External Node Name
    0.5;                     !- Window/Door Opening Factor, or Crack Factor {dimensionless}

AirflowNetwork:MultiZone:Surface,
    OP Win 28,               !- Surface Name
    OpenWin,                 !- Leakage Component Name
    EFacade,                 !- External Node Name
    0.5;                     !- Window/Door Opening Factor, or Crack Factor {dimensionless}

AirflowNetwork:MultiZone:Surface,
    OP Win 29,               !- Surface Name
    OpenWin,                 !- Leakage Component Name
    EFacade,                 !- External Node Name
    0.5;                     !- Window/Door Opening Factor, or Crack Factor {dimensionless}

AirflowNetwork:MultiZone:Surface,
    OP Win 30,               !- Surface Name
    OpenWin,                 !- Leakage Component Name
    EFacade,                 !- External Node Name
    0.5;                     !- Window/Door Opening Factor, or Crack Factor {dimensionless}

AirflowNetwork:MultiZone:Surface,
    OP Win 31,               !- Surface Name
    OpenWin,                 !- Leakage Component Name
    WFacade,                 !- External Node Name
    0.5;                     !- Window/Door Opening Factor, or Crack Factor {dimensionless}

AirflowNetwork:MultiZone:Surface,
    OP Win 32,               !- Surface Name
    OpenWin,                 !- Leakage Component Name
    WFacade,                 !- External Node Name
    0.5;                     !- Window/Door Opening Factor, or Crack Factor {dimensionless}

AirflowNetwork:MultiZone:Surface,
    OP Win 33,               !- Surface Name
    OpenWin,                 !- Leakage Component Name
    EFacade,                 !- External Node Name
    0.5;                     !- Window/Door Opening Factor, or Crack Factor {dimensionless}

AirflowNetwork:MultiZone:Surface,
    OP Win 34,               !- Surface Name
    OpenWin,                 !- Leakage Component Name
    EFacade,                 !- External Node Name
    0.5;                     !- Window/Door Opening Factor, or Crack Factor {dimensionless}

AirflowNetwork:MultiZone:Surface,
    OP Win 35,               !- Surface Name
    OpenWin,                 !- Leakage Component Name
    EFacade,                 !- External Node Name
    0.5;                     !- Window/Door Opening Factor, or Crack Factor {dimensionless}

AirflowNetwork:MultiZone:Surface,
    OP Win 36,               !- Surface Name
    OpenWin,                 !- Leakage Component Name
    WFacade,                 !- External Node Name
    0.5;                     !- Window/Door Opening Factor, or Crack Factor {dimensionless}

AirflowNetwork:MultiZone:Surface,
    OP Win 37,               !- Surface Name
    OpenWin,                 !- Leakage Component Name
    WFacade,                 !- External Node Name
    0.5;                     !- Window/Door Opening Factor, or Crack Factor {dimensionless}

AirflowNetwork:MultiZone:Surface,
    OP Win 38,               !- Surface Name
    OpenWin,                 !- Leakage Component Name
    EFacade,                 !- External Node Name
    0.5;                     !- Window/Door Opening Factor, or Crack Factor {dimensionless}

AirflowNetwork:MultiZone:Surface,
    OP Win 39,               !- Surface Name
    OpenWin,                 !- Leakage Component Name
    EFacade,                 !- External Node Name
    0.5;                     !- Window/Door Opening Factor, or Crack Factor {dimensionless}

AirflowNetwork:MultiZone:Surface,
    OP Win 40,               !- Surface Name
    OpenWin,                 !- Leakage Component Name
    EFacade,                 !- External Node Name
    0.5;                     !- Window/Door Opening Factor, or Crack Factor {dimensionless}

AirflowNetwork:MultiZone:Surface,
    OP Win 41,               !- Surface Name
    OpenWin,                 !- Leakage Component Name
    WFacade,                 !- External Node Name
    0.5;                     !- Window/Door Opening Factor, or Crack Factor {dimensionless}

AirflowNetwork:MultiZone:Surface,
    OP Win 42,               !- Surface Name
    OpenWin,                 !- Leakage Component Name
    WFacade,                 !- External Node Name
    0.5;                     !- Window/Door Opening Factor, or Crack Factor {dimensionless}

AirflowNetwork:MultiZone:Surface,
    OP Win 43,               !- Surface Name
    OpenWin,                 !- Leakage Component Name
    EFacade,                 !- External Node Name
    0.5;                     !- Window/Door Opening Factor, or Crack Factor {dimensionless}

AirflowNetwork:MultiZone:Surface,
    OP Win 44,               !- Surface Name
    OpenWin,                 !- Leakage Component Name
    EFacade,                 !- External Node Name
    0.5;                     !- Window/Door Opening Factor, or Crack Factor {dimensionless}

AirflowNetwork:MultiZone:Surface,
    OP Win 45,               !- Surface Name
    OpenWin,                 !- Leakage Component Name
    EFacade,                 !- External Node Name
    0.5;                     !- Window/Door Opening Factor, or Crack Factor {dimensionless}

AirflowNetwork:MultiZone:Surface,
    OP Win 46,               !- Surface Name
    OpenWin,                 !- Leakage Component Name
    WFacade,                 !- External Node Name
    0.5;                     !- Window/Door Opening Factor, or Crack Factor {dimensionless}

AirflowNetwork:MultiZone:Surface,
    OP Win 47,               !- Surface Name
    OpenWin,                 !- Leakage Component Name
    WFacade,                 !- External Node Name
    0.5;                     !- Window/Door Opening Factor, or Crack Factor {dimensionless}

AirflowNetwork:MultiZone:Surface,
    OP Win 48,               !- Surface Name
    OpenWin,                 !- Leakage Component Name
    EFacade,                 !- External Node Name
    0.5;                     !- Window/Door Opening Factor, or Crack Factor {dimensionless}

AirflowNetwork:MultiZone:Surface,
    OP Win 49,               !- Surface Name
    OpenWin,                 !- Leakage Component Name
    EFacade,                 !- External Node Name
    0.5;                     !- Window/Door Opening Factor, or Crack Factor {dimensionless}

AirflowNetwork:MultiZone:Surface,
    OP Win 50,               !- Surface Name
    OpenWin,                 !- Leakage Component Name
    EFacade,                 !- External Node Name
    0.5;                     !- Window/Door Opening Factor, or Crack Factor {dimensionless}

AirflowNetwork:MultiZone:Surface,
    OP Win 51,               !- Surface Name
    OpenWin,                 !- Leakage Component Name
    WFacade,                 !- External Node Name
    0.5;                     !- Window/Door Opening Factor, or Crack Factor {dimensionless}

AirflowNetwork:MultiZone:Surface,
    OP Win 52,               !- Surface Name
    OpenWin,                 !- Leakage Component Name
    WFacade,                 !- External Node Name
    0.5;                     !- Window/Door Opening Factor, or Crack Factor {dimensionless}

AirflowNetwork:MultiZone:Surface,
    OP Win 53,               !- Surface Name
    OpenWin,                 !- Leakage Component Name
    EFacade,                 !- External Node Name
    0.5;                     !- Window/Door Opening Factor, or Crack Factor {dimensionless}

AirflowNetwork:MultiZone:Surface,
    OP Win 54,               !- Surface Name
    OpenWin,                 !- Leakage Component Name
    EFacade,                 !- External Node Name
    0.5;                     !- Window/Door Opening Factor, or Crack Factor {dimensionless}

AirflowNetwork:MultiZone:Surface,
    OP Win 55,               !- Surface Name
    OpenWin,                 !- Leakage Component Name
    EFacade,                 !- External Node Name
    0.5;                     !- Window/Door Opening Factor, or Crack Factor {dimensionless}

AirflowNetwork:MultiZone:Surface,
    OP Win 56,               !- Surface Name
    OpenWin,                 !- Leakage Component Name
    WFacade,                 !- External Node Name
    0.5;                     !- Window/Door Opening Factor, or Crack Factor {dimensionless}

AirflowNetwork:MultiZone:Surface,
    OP Win 57,               !- Surface Name
    OpenWin,                 !- Leakage Component Name
    WFacade,                 !- External Node Name
    0.5;                     !- Window/Door Opening Factor, or Crack Factor {dimensionless}

AirflowNetwork:MultiZone:Surface,
    OP Win 58,               !- Surface Name
    OpenWin,                 !- Leakage Component Name
    EFacade,                 !- External Node Name
    0.5;                     !- Window/Door Opening Factor, or Crack Factor {dimensionless}

AirflowNetwork:MultiZone:Surface,
    OP Win 59,               !- Surface Name
    OpenWin,                 !- Leakage Component Name
    EFacade,                 !- External Node Name
    0.5;                     !- Window/Door Opening Factor, or Crack Factor {dimensionless}

AirflowNetwork:MultiZone:Surface,
    OP Win 60,               !- Surface Name
    OpenWin,                 !- Leakage Component Name
    EFacade,                 !- External Node Name
    0.5;                     !- Window/Door Opening Factor, or Crack Factor {dimensionless}

AirflowNetwork:MultiZone:Surface,
    OP Win 61,               !- Surface Name
    OpenWin,                 !- Leakage Component Name
    WFacade,                 !- External Node Name
    0.5;                     !- Window/Door Opening Factor, or Crack Factor {dimensionless}

AirflowNetwork:MultiZone:Surface,
    OP Win 62,               !- Surface Name
    OpenWin,                 !- Leakage Component Name
    WFacade,                 !- External Node Name
    0.5;                     !- Window/Door Opening Factor, or Crack Factor {dimensionless}

AirflowNetwork:MultiZone:Surface,
    OP Win 63,               !- Surface Name
    OpenWin,                 !- Leakage Component Name
    EFacade,                 !- External Node Name
    0.5;                     !- Window/Door Opening Factor, or Crack Factor {dimensionless}

AirflowNetwork:MultiZone:Surface,
    OP Win 64,               !- Surface Name
    OpenWin,                 !- Leakage Component Name
    EFacade,                 !- External Node Name
    0.5;                     !- Window/Door Opening Factor, or Crack Factor {dimensionless}

AirflowNetwork:MultiZone:Surface,
    OP Win 65,               !- Surface Name
    OpenWin,                 !- Leakage Component Name
    EFacade,                 !- External Node Name
    0.5;                     !- Window/Door Opening Factor, or Crack Factor {dimensionless}

AirflowNetwork:MultiZone:Surface,
    OP Win 66,               !- Surface Name
    OpenWin,                 !- Leakage Component Name
    WFacade,                 !- External Node Name
    0.5;                     !- Window/Door Opening Factor, or Crack Factor {dimensionless}

AirflowNetwork:MultiZone:Surface,
    OP Win 67,               !- Surface Name
    OpenWin,                 !- Leakage Component Name
    WFacade,                 !- External Node Name
    0.5;                     !- Window/Door Opening Factor, or Crack Factor {dimensionless}

AirflowNetwork:MultiZone:Surface,
    OP Win 68,               !- Surface Name
    OpenWin,                 !- Leakage Component Name
    EFacade,                 !- External Node Name
    0.5;                     !- Window/Door Opening Factor, or Crack Factor {dimensionless}

AirflowNetwork:MultiZone:Surface,
    OP Win 69,               !- Surface Name
    OpenWin,                 !- Leakage Component Name
    EFacade,                 !- External Node Name
    0.5;                     !- Window/Door Opening Factor, or Crack Factor {dimensionless}

AirflowNetwork:MultiZone:Surface,
    OP Win 70,               !- Surface Name
    OpenWin,                 !- Leakage Component Name
    EFacade,                 !- External Node Name
    0.5;                     !- Window/Door Opening Factor, or Crack Factor {dimensionless}

AirflowNetwork:MultiZone:Surface,
    ROOF FRAME 1,            !- Surface Name
    Zone Exhaust Fan 1,      !- Leakage Component Name
    WFacade,                 !- External Node Name
    1.0;                     !- Window/Door Opening Factor, or Crack Factor {dimensionless}

AirflowNetwork:MultiZone:Surface,
    ROOF FRAME 3,            !- Surface Name
    CR-1,                    !- Leakage Component Name
    WFacade,                 !- External Node Name
    1.0;                     !- Window/Door Opening Factor, or Crack Factor {dimensionless}

AirflowNetwork:MultiZone:Surface,
    ROOF FRAME 5,            !- Surface Name
    CR-1,                    !- Leakage Component Name
    WFacade,                 !- External Node Name
    1.0;                     !- Window/Door Opening Factor, or Crack Factor {dimensionless}

AirflowNetwork:MultiZone:Surface,
    ROOF FRAME 7,            !- Surface Name
    CR-1,                    !- Leakage Component Name
    WFacade,                 !- External Node Name
    1.0;                     !- Window/Door Opening Factor, or Crack Factor {dimensionless}

AirflowNetwork:MultiZone:Surface,
    ROOF FRAME 9,            !- Surface Name
    Zone Exhaust Fan 2,      !- Leakage Component Name
    WFacade,                 !- External Node Name
    1.0;                     !- Window/Door Opening Factor, or Crack Factor {dimensionless}

AirflowNetwork:MultiZone:Surface,
    ROOF FRAME 11,           !- Surface Name
    CR-1,                    !- Leakage Component Name
    WFacade,                 !- External Node Name
    1.0;                     !- Window/Door Opening Factor, or Crack Factor {dimensionless}

AirflowNetwork:MultiZone:Surface,
    ROOF FRAME 13,           !- Surface Name
    CR-1,                    !- Leakage Component Name
    WFacade,                 !- External Node Name
    1.0;                     !- Window/Door Opening Factor, or Crack Factor {dimensionless}

AirflowNetwork:MultiZone:Surface,
    ROOF FRAME 15,           !- Surface Name
    CR-1,                    !- Leakage Component Name
    WFacade,                 !- External Node Name
    1.0;                     !- Window/Door Opening Factor, or Crack Factor {dimensionless}

AirflowNetwork:MultiZone:Surface,
    ROOF FRAME 17,           !- Surface Name
    CR-1,                    !- Leakage Component Name
    WFacade,                 !- External Node Name
    1.0;                     !- Window/Door Opening Factor, or Crack Factor {dimensionless}

AirflowNetwork:MultiZone:Surface,
    ROOF FRAME 19,           !- Surface Name
    CR-1,                    !- Leakage Component Name
    WFacade,                 !- External Node Name
    1.0;                     !- Window/Door Opening Factor, or Crack Factor {dimensionless}

AirflowNetwork:MultiZone:Surface,
    ROOF FRAME 21,           !- Surface Name
    CR-1,                    !- Leakage Component Name
    WFacade,                 !- External Node Name
    1.0;                     !- Window/Door Opening Factor, or Crack Factor {dimensionless}

AirflowNetwork:MultiZone:Surface,
    ROOF FRAME 23,           !- Surface Name
    CR-1,                    !- Leakage Component Name
    WFacade,                 !- External Node Name
    1.0;                     !- Window/Door Opening Factor, or Crack Factor {dimensionless}

AirflowNetwork:MultiZone:Surface,
    ROOF FRAME 25,           !- Surface Name
    CR-1,                    !- Leakage Component Name
    WFacade,                 !- External Node Name
    1.0;                     !- Window/Door Opening Factor, or Crack Factor {dimensionless}

AirflowNetwork:MultiZone:Surface,
    ROOF FRAME 27,           !- Surface Name
    CR-1,                    !- Leakage Component Name
    WFacade,                 !- External Node Name
    1.0;                     !- Window/Door Opening Factor, or Crack Factor {dimensionless}

AirflowNetwork:MultiZone:Surface,
    ROOF FRAME 2,            !- Surface Name
    CR-1,                    !- Leakage Component Name
    EFacade,                 !- External Node Name
    1.0;                     !- Window/Door Opening Factor, or Crack Factor {dimensionless}

AirflowNetwork:MultiZone:Surface,
    ROOF FRAME 4,            !- Surface Name
    CR-1,                    !- Leakage Component Name
    EFacade,                 !- External Node Name
    1.0;                     !- Window/Door Opening Factor, or Crack Factor {dimensionless}

AirflowNetwork:MultiZone:Surface,
    ROOF FRAME 6,            !- Surface Name
    CR-1,                    !- Leakage Component Name
    EFacade,                 !- External Node Name
    1.0;                     !- Window/Door Opening Factor, or Crack Factor {dimensionless}

AirflowNetwork:MultiZone:Surface,
    ROOF FRAME 8,            !- Surface Name
    Zone Exhaust Fan 3,      !- Leakage Component Name
    EFacade,                 !- External Node Name
    1.0;                     !- Window/Door Opening Factor, or Crack Factor {dimensionless}

AirflowNetwork:MultiZone:Surface,
    ROOF FRAME 10,           !- Surface Name
    CR-1,                    !- Leakage Component Name
    EFacade,                 !- External Node Name
    1.0;                     !- Window/Door Opening Factor, or Crack Factor {dimensionless}

AirflowNetwork:MultiZone:Surface,
    ROOF FRAME 12,           !- Surface Name
    CR-1,                    !- Leakage Component Name
    EFacade,                 !- External Node Name
    1.0;                     !- Window/Door Opening Factor, or Crack Factor {dimensionless}

AirflowNetwork:MultiZone:Surface,
    ROOF FRAME 14,           !- Surface Name
    CR-1,                    !- Leakage Component Name
    EFacade,                 !- External Node Name
    1.0;                     !- Window/Door Opening Factor, or Crack Factor {dimensionless}

AirflowNetwork:MultiZone:Surface,
    ROOF FRAME 16,           !- Surface Name
    Zone Exhaust Fan 4,      !- Leakage Component Name
    EFacade,                 !- External Node Name
    1.0;                     !- Window/Door Opening Factor, or Crack Factor {dimensionless}

AirflowNetwork:MultiZone:Surface,
    ROOF FRAME 18,           !- Surface Name
    CR-1,                    !- Leakage Component Name
    EFacade,                 !- External Node Name
    1.0;                     !- Window/Door Opening Factor, or Crack Factor {dimensionless}

AirflowNetwork:MultiZone:Surface,
    ROOF FRAME 20,           !- Surface Name
    Zone Exhaust Fan 5,      !- Leakage Component Name
    EFacade,                 !- External Node Name
    1.0;                     !- Window/Door Opening Factor, or Crack Factor {dimensionless}

AirflowNetwork:MultiZone:Surface,
    ROOF FRAME 22,           !- Surface Name
    CR-1,                    !- Leakage Component Name
    EFacade,                 !- External Node Name
    1.0;                     !- Window/Door Opening Factor, or Crack Factor {dimensionless}

AirflowNetwork:MultiZone:Surface,
    ROOF FRAME 24,           !- Surface Name
    Zone Exhaust Fan 6,      !- Leakage Component Name
    EFacade,                 !- External Node Name
    1.0;                     !- Window/Door Opening Factor, or Crack Factor {dimensionless}

AirflowNetwork:MultiZone:Surface,
    ROOF FRAME 26,           !- Surface Name
    CR-1,                    !- Leakage Component Name
    EFacade,                 !- External Node Name
    1.0;                     !- Window/Door Opening Factor, or Crack Factor {dimensionless}

AirflowNetwork:MultiZone:Surface,
    ROOF FRAME 28,           !- Surface Name
    Zone Exhaust Fan 7,      !- Leakage Component Name
    EFacade,                 !- External Node Name
    1.0;                     !- Window/Door Opening Factor, or Crack Factor {dimensionless}

AirflowNetwork:MultiZone:Surface,
    Horizontal Frame Reversed,  !- Surface Name
    CRcri,                   !- Leakage Component Name
    ,                        !- External Node Name
    1;                       !- Window/Door Opening Factor, or Crack Factor {dimensionless}

AirflowNetwork:MultiZone:Surface,
    S FRAME B,               !- Surface Name
    CR-1,                    !- Leakage Component Name
    SFacade,                 !- External Node Name
    1;                       !- Window/Door Opening Factor, or Crack Factor {dimensionless}

AirflowNetwork:MultiZone:Surface,
    W FRAME B,               !- Surface Name
    CR-1,                    !- Leakage Component Name
    WFacade,                 !- External Node Name
    1;                       !- Window/Door Opening Factor, or Crack Factor {dimensionless}

AirflowNetwork:MultiZone:Surface,
    E FRAME B,               !- Surface Name
    CR-1,                    !- Leakage Component Name
    EFacade,                 !- External Node Name
    1;                       !- Window/Door Opening Factor, or Crack Factor {dimensionless}

AirflowNetwork:MultiZone:Surface,
    N FRAME B,               !- Surface Name
    CR-1,                    !- Leakage Component Name
    NFacade,                 !- External Node Name
    1;                       !- Window/Door Opening Factor, or Crack Factor {dimensionless}

AirflowNetwork:MultiZone:Surface,
    S FRAME T,               !- Surface Name
    CR-1,                    !- Leakage Component Name
    SFacade,                 !- External Node Name
    1;                       !- Window/Door Opening Factor, or Crack Factor {dimensionless}

AirflowNetwork:MultiZone:Surface,
    W FRAME T,               !- Surface Name
    CR-1,                    !- Leakage Component Name
    WFacade,                 !- External Node Name
    1;                       !- Window/Door Opening Factor, or Crack Factor {dimensionless}

AirflowNetwork:MultiZone:Surface,
    E FRAME T,               !- Surface Name
    CR-1,                    !- Leakage Component Name
    EFacade,                 !- External Node Name
    1;                       !- Window/Door Opening Factor, or Crack Factor {dimensionless}

AirflowNetwork:MultiZone:Surface,
    N FRAME T,               !- Surface Name
    CR-1,                    !- Leakage Component Name
    NFacade,                 !- External Node Name
    1;                       !- Window/Door Opening Factor, or Crack Factor {dimensionless}


!-   ===========  ALL OBJECTS IN CLASS: AIRFLOWNETWORK:MULTIZONE:REFERENCECRACKCONDITIONS ===========

AirflowNetwork:MultiZone:ReferenceCrackConditions,
    ReferenceCrackConditions,!- Name
    20.0,                    !- Reference Temperature {C}
    101320,                  !- Reference Barometric Pressure {Pa}
    0.005;                   !- Reference Humidity Ratio {kgWater/kgDryAir}


!-   ===========  ALL OBJECTS IN CLASS: AIRFLOWNETWORK:MULTIZONE:SURFACE:CRACK ===========

AirflowNetwork:MultiZone:Surface:Crack,
    CR-1,                    !- Name
    0.01,                    !- Air Mass Flow Coefficient at Reference Conditions {kg/s}
    0.667,                   !- Air Mass Flow Exponent {dimensionless}
    ReferenceCrackConditions;!- Reference Crack Conditions

AirflowNetwork:MultiZone:Surface:Crack,
    CRcri,                   !- Name
    0.05,                    !- Air Mass Flow Coefficient at Reference Conditions {kg/s}
    0.667,                   !- Air Mass Flow Exponent {dimensionless}
    ReferenceCrackConditions;!- Reference Crack Conditions


!-   ===========  ALL OBJECTS IN CLASS: AIRFLOWNETWORK:MULTIZONE:COMPONENT:DETAILEDOPENING ===========

AirflowNetwork:MultiZone:Component:DetailedOpening,
    OpenWin,                 !- Name
    0.001,                   !- Air Mass Flow Coefficient When Opening is Closed {kg/s-m}
    0.667,                   !- Air Mass Flow Exponent When Opening is Closed {dimensionless}
    HorizontallyPivoted,     !- Type of Rectangular Large Vertical Opening (LVO)
    1,                       !- Extra Crack Length or Height of Pivoting Axis {m}
    2,                       !- Number of Sets of Opening Factor Data
    0.0,                     !- Opening Factor 1 {dimensionless}
    0.5,                     !- Discharge Coefficient for Opening Factor 1 {dimensionless}
    0.0,                     !- Width Factor for Opening Factor 1 {dimensionless}
    1.0,                     !- Height Factor for Opening Factor 1 {dimensionless}
    0.0,                     !- Start Height Factor for Opening Factor 1 {dimensionless}
    1.0,                     !- Opening Factor 2 {dimensionless}
    0.6,                     !- Discharge Coefficient for Opening Factor 2 {dimensionless}
    1.0,                     !- Width Factor for Opening Factor 2 {dimensionless}
    1.0,                     !- Height Factor for Opening Factor 2 {dimensionless}
    0.0,                     !- Start Height Factor for Opening Factor 2 {dimensionless}
    0,                       !- Opening Factor 3 {dimensionless}
    0,                       !- Discharge Coefficient for Opening Factor 3 {dimensionless}
    0,                       !- Width Factor for Opening Factor 3 {dimensionless}
    0,                       !- Height Factor for Opening Factor 3 {dimensionless}
    0,                       !- Start Height Factor for Opening Factor 3 {dimensionless}
    0,                       !- Opening Factor 4 {dimensionless}
    0,                       !- Discharge Coefficient for Opening Factor 4 {dimensionless}
    0,                       !- Width Factor for Opening Factor 4 {dimensionless}
    0,                       !- Height Factor for Opening Factor 4 {dimensionless}
    0;                       !- Start Height Factor for Opening Factor 4 {dimensionless}


!-   ===========  ALL OBJECTS IN CLASS: AIRFLOWNETWORK:MULTIZONE:COMPONENT:HORIZONTALOPENING ===========

AirflowNetwork:MultiZone:Component:HorizontalOpening,
    HrOpen,                  !- Name
    0.001,                   !- Air Mass Flow Coefficient When Opening is Closed {kg/s-m}
    0.667,                   !- Air Mass Flow Exponent When Opening is Closed {dimensionless}
    90.0,                    !- Sloping Plane Angle {deg}
    0.2;                     !- Discharge Coefficient {dimensionless}


!-   ===========  ALL OBJECTS IN CLASS: AIRFLOWNETWORK:MULTIZONE:COMPONENT:ZONEEXHAUSTFAN ===========

AirflowNetwork:MultiZone:Component:ZoneExhaustFan,
    Zone Exhaust Fan 1,      !- Name
    0.01,                    !- Air Mass Flow Coefficient When the Zone Exhaust Fan is Off at Reference Conditions {kg/s}
    0.667,                   !- Air Mass Flow Exponent When the Zone Exhaust Fan is Off {dimensionless}
    ReferenceCrackConditions;!- Reference Crack Conditions

AirflowNetwork:MultiZone:Component:ZoneExhaustFan,
    Zone Exhaust Fan 2,      !- Name
    0.01,                    !- Air Mass Flow Coefficient When the Zone Exhaust Fan is Off at Reference Conditions {kg/s}
    0.667,                   !- Air Mass Flow Exponent When the Zone Exhaust Fan is Off {dimensionless}
    ReferenceCrackConditions;!- Reference Crack Conditions

AirflowNetwork:MultiZone:Component:ZoneExhaustFan,
    Zone Exhaust Fan 3,      !- Name
    0.01,                    !- Air Mass Flow Coefficient When the Zone Exhaust Fan is Off at Reference Conditions {kg/s}
    0.667,                   !- Air Mass Flow Exponent When the Zone Exhaust Fan is Off {dimensionless}
    ReferenceCrackConditions;!- Reference Crack Conditions

AirflowNetwork:MultiZone:Component:ZoneExhaustFan,
    Zone Exhaust Fan 4,      !- Name
    0.01,                    !- Air Mass Flow Coefficient When the Zone Exhaust Fan is Off at Reference Conditions {kg/s}
    0.667,                   !- Air Mass Flow Exponent When the Zone Exhaust Fan is Off {dimensionless}
    ReferenceCrackConditions;!- Reference Crack Conditions

AirflowNetwork:MultiZone:Component:ZoneExhaustFan,
    Zone Exhaust Fan 5,      !- Name
    0.01,                    !- Air Mass Flow Coefficient When the Zone Exhaust Fan is Off at Reference Conditions {kg/s}
    0.667,                   !- Air Mass Flow Exponent When the Zone Exhaust Fan is Off {dimensionless}
    ReferenceCrackConditions;!- Reference Crack Conditions

AirflowNetwork:MultiZone:Component:ZoneExhaustFan,
    Zone Exhaust Fan 6,      !- Name
    0.01,                    !- Air Mass Flow Coefficient When the Zone Exhaust Fan is Off at Reference Conditions {kg/s}
    0.667,                   !- Air Mass Flow Exponent When the Zone Exhaust Fan is Off {dimensionless}
    ReferenceCrackConditions;!- Reference Crack Conditions

AirflowNetwork:MultiZone:Component:ZoneExhaustFan,
    Zone Exhaust Fan 7,      !- Name
    0.01,                    !- Air Mass Flow Coefficient When the Zone Exhaust Fan is Off at Reference Conditions {kg/s}
    0.667,                   !- Air Mass Flow Exponent When the Zone Exhaust Fan is Off {dimensionless}
    ReferenceCrackConditions;!- Reference Crack Conditions


!-   ===========  ALL OBJECTS IN CLASS: AIRFLOWNETWORK:MULTIZONE:EXTERNALNODE ===========

AirflowNetwork:MultiZone:ExternalNode,
    NFacade,                 !- Name
    1.524,                   !- External Node Height {m}
    NFacade_WPCValue;        !- Wind Pressure Coefficient Curve Name

AirflowNetwork:MultiZone:ExternalNode,
    EFacade,                 !- Name
    1.524,                   !- External Node Height {m}
    EFacade_WPCValue;        !- Wind Pressure Coefficient Curve Name

AirflowNetwork:MultiZone:ExternalNode,
    SFacade,                 !- Name
    1.524,                   !- External Node Height {m}
    SFacade_WPCValue;        !- Wind Pressure Coefficient Curve Name

AirflowNetwork:MultiZone:ExternalNode,
    WFacade,                 !- Name
    1.524,                   !- External Node Height {m}
    WFacade_WPCValue;        !- Wind Pressure Coefficient Curve Name


!-   ===========  ALL OBJECTS IN CLASS: AIRFLOWNETWORK:MULTIZONE:WINDPRESSURECOEFFICIENTARRAY ===========

AirflowNetwork:MultiZone:WindPressureCoefficientArray,
    Every 30 Degrees,        !- Name
    0,                       !- Wind Direction 1 {deg}
    30,                      !- Wind Direction 2 {deg}
    60,                      !- Wind Direction 3 {deg}
    90,                      !- Wind Direction 4 {deg}
    120,                     !- Wind Direction 5 {deg}
    150,                     !- Wind Direction 6 {deg}
    180,                     !- Wind Direction 7 {deg}
    210,                     !- Wind Direction 8 {deg}
    240,                     !- Wind Direction 9 {deg}
    270,                     !- Wind Direction 10 {deg}
    300,                     !- Wind Direction 11 {deg}
    330;                     !- Wind Direction 12 {deg}


!-   ===========  ALL OBJECTS IN CLASS: AIRFLOWNETWORK:MULTIZONE:WINDPRESSURECOEFFICIENTVALUES ===========

AirflowNetwork:MultiZone:WindPressureCoefficientValues,
    NFacade_WPCValue,        !- Name
    Every 30 Degrees,        !- AirflowNetwork:MultiZone:WindPressureCoefficientArray Name
    0.60,                    !- Wind Pressure Coefficient Value 1 {dimensionless}
    0.48,                    !- Wind Pressure Coefficient Value 2 {dimensionless}
    0.04,                    !- Wind Pressure Coefficient Value 3 {dimensionless}
    -0.56,                   !- Wind Pressure Coefficient Value 4 {dimensionless}
    -0.56,                   !- Wind Pressure Coefficient Value 5 {dimensionless}
    -0.42,                   !- Wind Pressure Coefficient Value 6 {dimensionless}
    -0.37,                   !- Wind Pressure Coefficient Value 7 {dimensionless}
    -0.42,                   !- Wind Pressure Coefficient Value 8 {dimensionless}
    -0.56,                   !- Wind Pressure Coefficient Value 9 {dimensionless}
    -0.56,                   !- Wind Pressure Coefficient Value 10 {dimensionless}
    0.04,                    !- Wind Pressure Coefficient Value 11 {dimensionless}
    0.48;                    !- Wind Pressure Coefficient Value 12 {dimensionless}

AirflowNetwork:MultiZone:WindPressureCoefficientValues,
    EFacade_WPCValue,        !- Name
    Every 30 Degrees,        !- AirflowNetwork:MultiZone:WindPressureCoefficientArray Name
    -0.56,                   !- Wind Pressure Coefficient Value 1 {dimensionless}
    0.04,                    !- Wind Pressure Coefficient Value 2 {dimensionless}
    0.48,                    !- Wind Pressure Coefficient Value 3 {dimensionless}
    0.60,                    !- Wind Pressure Coefficient Value 4 {dimensionless}
    0.48,                    !- Wind Pressure Coefficient Value 5 {dimensionless}
    0.04,                    !- Wind Pressure Coefficient Value 6 {dimensionless}
    -0.56,                   !- Wind Pressure Coefficient Value 7 {dimensionless}
    -0.56,                   !- Wind Pressure Coefficient Value 8 {dimensionless}
    -0.42,                   !- Wind Pressure Coefficient Value 9 {dimensionless}
    -0.37,                   !- Wind Pressure Coefficient Value 10 {dimensionless}
    -0.42,                   !- Wind Pressure Coefficient Value 11 {dimensionless}
    -0.56;                   !- Wind Pressure Coefficient Value 12 {dimensionless}

AirflowNetwork:MultiZone:WindPressureCoefficientValues,
    SFacade_WPCValue,        !- Name
    Every 30 Degrees,        !- AirflowNetwork:MultiZone:WindPressureCoefficientArray Name
    -0.37,                   !- Wind Pressure Coefficient Value 1 {dimensionless}
    -0.42,                   !- Wind Pressure Coefficient Value 2 {dimensionless}
    -0.56,                   !- Wind Pressure Coefficient Value 3 {dimensionless}
    -0.56,                   !- Wind Pressure Coefficient Value 4 {dimensionless}
    0.04,                    !- Wind Pressure Coefficient Value 5 {dimensionless}
    0.48,                    !- Wind Pressure Coefficient Value 6 {dimensionless}
    0.60,                    !- Wind Pressure Coefficient Value 7 {dimensionless}
    0.48,                    !- Wind Pressure Coefficient Value 8 {dimensionless}
    0.04,                    !- Wind Pressure Coefficient Value 9 {dimensionless}
    -0.56,                   !- Wind Pressure Coefficient Value 10 {dimensionless}
    -0.56,                   !- Wind Pressure Coefficient Value 11 {dimensionless}
    -0.42;                   !- Wind Pressure Coefficient Value 12 {dimensionless}

AirflowNetwork:MultiZone:WindPressureCoefficientValues,
    WFacade_WPCValue,        !- Name
    Every 30 Degrees,        !- AirflowNetwork:MultiZone:WindPressureCoefficientArray Name
    -0.56,                   !- Wind Pressure Coefficient Value 1 {dimensionless}
    -0.56,                   !- Wind Pressure Coefficient Value 2 {dimensionless}
    -0.42,                   !- Wind Pressure Coefficient Value 3 {dimensionless}
    -0.37,                   !- Wind Pressure Coefficient Value 4 {dimensionless}
    -0.42,                   !- Wind Pressure Coefficient Value 5 {dimensionless}
    -0.56,                   !- Wind Pressure Coefficient Value 6 {dimensionless}
    -0.56,                   !- Wind Pressure Coefficient Value 7 {dimensionless}
    0.04,                    !- Wind Pressure Coefficient Value 8 {dimensionless}
    0.48,                    !- Wind Pressure Coefficient Value 9 {dimensionless}
    0.60,                    !- Wind Pressure Coefficient Value 10 {dimensionless}
    0.48,                    !- Wind Pressure Coefficient Value 11 {dimensionless}
    0.04;                    !- Wind Pressure Coefficient Value 12 {dimensionless}


!-   ===========  ALL OBJECTS IN CLASS: DESIGNSPECIFICATION:OUTDOORAIR ===========

DesignSpecification:OutdoorAir,
    Thermal Zone Bottom Zero air DSOA,  !- Name
    Sum,                     !- Outdoor Air Method
    0,                       !- Outdoor Air Flow per Person {m3/s-person}
    0,                       !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}
    0,                       !- Outdoor Air Flow per Zone {m3/s}
    0;                       !- Outdoor Air Flow Air Changes per Hour {1/hr}

DesignSpecification:OutdoorAir,
    Thermal Zone Top Zero air DSOA,  !- Name
    Sum,                     !- Outdoor Air Method
    0,                       !- Outdoor Air Flow per Person {m3/s-person}
    0,                       !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}
    0,                       !- Outdoor Air Flow per Zone {m3/s}
    0;                       !- Outdoor Air Flow Air Changes per Hour {1/hr}


!-   ===========  ALL OBJECTS IN CLASS: SIZING:PARAMETERS ===========

Sizing:Parameters,
    1.25,                    !- Heating Sizing Factor
    1.15;                    !- Cooling Sizing Factor


!-   ===========  ALL OBJECTS IN CLASS: SIZING:ZONE ===========

Sizing:Zone,
    Thermal Zone Bottom,     !- Zone or ZoneList Name
    SupplyAirTemperature,    !- Zone Cooling Design Supply Air Temperature Input Method
    14,                      !- Zone Cooling Design Supply Air Temperature {C}
    11.11,                   !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
    SupplyAirTemperature,    !- Zone Heating Design Supply Air Temperature Input Method
    40,                      !- Zone Heating Design Supply Air Temperature {C}
    11.11,                   !- Zone Heating Design Supply Air Temperature Difference {deltaC}
    0.0085,                  !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.008,                   !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    Thermal Zone Bottom Zero air DSOA,  !- Design Specification Outdoor Air Object Name
    ,                        !- Zone Heating Sizing Factor
    ,                        !- Zone Cooling Sizing Factor
    DesignDay,               !- Cooling Design Air Flow Method
    0,                       !- Cooling Design Air Flow Rate {m3/s}
    0.000762,                !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
    0,                       !- Cooling Minimum Air Flow {m3/s}
    0,                       !- Cooling Minimum Air Flow Fraction
    DesignDay,               !- Heating Design Air Flow Method
    0,                       !- Heating Design Air Flow Rate {m3/s}
    0.002032,                !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
    0.1415762,               !- Heating Maximum Air Flow {m3/s}
    0.3,                     !- Heating Maximum Air Flow Fraction
    ,                        !- Design Specification Zone Air Distribution Object Name
    No,                      !- Account for Dedicated Outdoor Air System
    ,                        !- Dedicated Outdoor Air System Control Strategy
    ,                        !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
    ,                        !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
    Sensible Load Only No Latent Load,  !- Zone Load Sizing Method
    HumidityRatioDifference, !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
    ,                        !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.005,                   !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
    HumidityRatioDifference, !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
    ,                        !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.005;                   !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

Sizing:Zone,
    Thermal Zone Top,        !- Zone or ZoneList Name
    SupplyAirTemperature,    !- Zone Cooling Design Supply Air Temperature Input Method
    14,                      !- Zone Cooling Design Supply Air Temperature {C}
    11.11,                   !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
    SupplyAirTemperature,    !- Zone Heating Design Supply Air Temperature Input Method
    40,                      !- Zone Heating Design Supply Air Temperature {C}
    11.11,                   !- Zone Heating Design Supply Air Temperature Difference {deltaC}
    0.0085,                  !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.008,                   !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    Thermal Zone Top Zero air DSOA,  !- Design Specification Outdoor Air Object Name
    ,                        !- Zone Heating Sizing Factor
    ,                        !- Zone Cooling Sizing Factor
    DesignDay,               !- Cooling Design Air Flow Method
    0,                       !- Cooling Design Air Flow Rate {m3/s}
    0.000762,                !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
    0,                       !- Cooling Minimum Air Flow {m3/s}
    0,                       !- Cooling Minimum Air Flow Fraction
    DesignDay,               !- Heating Design Air Flow Method
    0,                       !- Heating Design Air Flow Rate {m3/s}
    0.002032,                !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
    0.1415762,               !- Heating Maximum Air Flow {m3/s}
    0.3,                     !- Heating Maximum Air Flow Fraction
    ,                        !- Design Specification Zone Air Distribution Object Name
    No,                      !- Account for Dedicated Outdoor Air System
    ,                        !- Dedicated Outdoor Air System Control Strategy
    ,                        !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
    ,                        !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
    Sensible Load Only No Latent Load,  !- Zone Load Sizing Method
    HumidityRatioDifference, !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
    ,                        !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.005,                   !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
    HumidityRatioDifference, !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
    ,                        !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.005;                   !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}


!-   ===========  ALL OBJECTS IN CLASS: SIZING:PLANT ===========

Sizing:Plant,
    Plant Loop 1,            !- Plant or Condenser Loop Name
    Heating,                 !- Loop Type
    82,                      !- Design Loop Exit Temperature {C}
    11,                      !- Loop Design Temperature Difference {deltaC}
    NonCoincident,           !- Sizing Option
    1,                       !- Zone Timesteps in Averaging Window
    None;                    !- Coincident Sizing Factor Mode


!-   ===========  ALL OBJECTS IN CLASS: ZONECONTROL:HUMIDISTAT ===========

ZoneControl:Humidistat,
    Humidistat Cooling Fog , !- Name
    Thermal Zone Bottom,     !- Zone Name
    Humid Setpoint Schedule; !- Humidifying Relative Humidity Setpoint Schedule Name


!-   ===========  ALL OBJECTS IN CLASS: ZONECONTROL:THERMOSTAT ===========

ZoneControl:Thermostat,
    Thermal Zone Bottom Thermostat,  !- Name
    Thermal Zone Bottom,     !- Zone or ZoneList Name
    Thermal Zone Bottom Thermostat Schedule,  !- Control Type Schedule Name
    ThermostatSetpoint:SingleHeating,  !- Control 1 Object Type
    Thermostat Setpoint Dual Setpoint 1,  !- Control 1 Name
    ,                        !- Control 2 Object Type
    ,                        !- Control 2 Name
    ,                        !- Control 3 Object Type
    ,                        !- Control 3 Name
    ,                        !- Control 4 Object Type
    ,                        !- Control 4 Name
    0;                       !- Temperature Difference Between Cutout And Setpoint {deltaC}

ZoneControl:Thermostat,
    Thermal Zone Top Thermostat,  !- Name
    Thermal Zone Top,        !- Zone or ZoneList Name
    Thermal Zone Top Thermostat Schedule,  !- Control Type Schedule Name
    ThermostatSetpoint:SingleHeating,  !- Control 1 Object Type
    Thermostat Setpoint Dual Setpoint 2,  !- Control 1 Name
    ,                        !- Control 2 Object Type
    ,                        !- Control 2 Name
    ,                        !- Control 3 Object Type
    ,                        !- Control 3 Name
    ,                        !- Control 4 Object Type
    ,                        !- Control 4 Name
    0;                       !- Temperature Difference Between Cutout And Setpoint {deltaC}


!-   ===========  ALL OBJECTS IN CLASS: THERMOSTATSETPOINT:SINGLEHEATING ===========

ThermostatSetpoint:SingleHeating,
    Thermostat Setpoint Dual Setpoint 1,  !- Name
    Heating Setpoint Schedule;  !- Setpoint Temperature Schedule Name

ThermostatSetpoint:SingleHeating,
    Thermostat Setpoint Dual Setpoint 2,  !- Name
    Heating Setpoint Schedule;  !- Setpoint Temperature Schedule Name


!-   ===========  ALL OBJECTS IN CLASS: THERMOSTATSETPOINT:SINGLECOOLING ===========

ThermostatSetpoint:SingleCooling,
    VentCoolling_Setpoint,   !- Name
    VentCooling Setpoint Schedule;  !- Setpoint Temperature Schedule Name


!-   ===========  ALL OBJECTS IN CLASS: ZONEHVAC:BASEBOARD:RADIANTCONVECTIVE:WATER:DESIGN ===========

ZoneHVAC:Baseboard:RadiantConvective:Water:Design,
    Zone HVAC Baseboard Rad Conv Water Design,  !- Name
    HeatingDesignCapacity,   !- Heating Design Capacity Method
    0,                       !- Heating Design Capacity Per Floor Area {W/m2}
    1,                       !- Fraction of Autosized Heating Design Capacity
    0.001,                   !- Convergence Tolerance
    0.3,                     !- Fraction Radiant
    0.3;                     !- Fraction of Radiant Energy Incident on People


!-   ===========  ALL OBJECTS IN CLASS: ZONEHVAC:BASEBOARD:RADIANTCONVECTIVE:WATER ===========

ZoneHVAC:Baseboard:RadiantConvective:Water,
    Zone HVAC Baseboard Rad Conv Water,  !- Name
    Zone HVAC Baseboard Rad Conv Water Design,  !- Design Object
    HVAC Operation Schedule, !- Availability Schedule Name
    Node 29,                 !- Inlet Node Name
    Node 31,                 !- Outlet Node Name
    87.78,                   !- Rated Average Water Temperature {C}
    0.063,                   !- Rated Water Mass Flow Rate {kg/s}
    AutoSize,                !- Heating Design Capacity {W}
    AutoSize,                !- Maximum Water Flow Rate {m3/s}
    E FRAME B,               !- Surface 1 Name
    0.05775,                 !- Fraction of Radiant Energy to Surface 1
    N FRAME B,               !- Surface 2 Name
    0.13475,                 !- Fraction of Radiant Energy to Surface 2
    Horizontal Frame Reversed,  !- Surface 3 Name
    0.28,                    !- Fraction of Radiant Energy to Surface 3
    W FRAME B,               !- Surface 4 Name
    0.05775,                 !- Fraction of Radiant Energy to Surface 4
    Surface 1,               !- Surface 5 Name
    0.035,                   !- Fraction of Radiant Energy to Surface 5
    S FRAME B,               !- Surface 6 Name
    0.13475;                 !- Fraction of Radiant Energy to Surface 6


!-   ===========  ALL OBJECTS IN CLASS: ZONEHVAC:EQUIPMENTLIST ===========

ZoneHVAC:EquipmentList,
    Thermal Zone Bottom Equipment List,  !- Name
    SequentialLoad,          !- Load Distribution Scheme
    ZoneHVAC:Baseboard:RadiantConvective:Water,  !- Zone Equipment 1 Object Type
    Zone HVAC Baseboard Rad Conv Water,  !- Zone Equipment 1 Name
    0,                       !- Zone Equipment 1 Cooling Sequence
    1,                       !- Zone Equipment 1 Heating or No-Load Sequence
    ,                        !- Zone Equipment 1 Sequential Cooling Fraction Schedule Name
    ;                        !- Zone Equipment 1 Sequential Heating Fraction Schedule Name

ZoneHVAC:EquipmentList,
    Thermal Zone Top Equipment List,  !- Name
    SequentialLoad,          !- Load Distribution Scheme
    Fan:ZoneExhaust,         !- Zone Equipment 1 Object Type
    Zone Exhaust Fan 7,      !- Zone Equipment 1 Name
    1,                       !- Zone Equipment 1 Cooling Sequence
    1,                       !- Zone Equipment 1 Heating or No-Load Sequence
    ,                        !- Zone Equipment 1 Sequential Cooling Fraction Schedule Name
    ,                        !- Zone Equipment 1 Sequential Heating Fraction Schedule Name
    Fan:ZoneExhaust,         !- Zone Equipment 2 Object Type
    Zone Exhaust Fan 1,      !- Zone Equipment 2 Name
    2,                       !- Zone Equipment 2 Cooling Sequence
    2,                       !- Zone Equipment 2 Heating or No-Load Sequence
    ,                        !- Zone Equipment 2 Sequential Cooling Fraction Schedule Name
    ,                        !- Zone Equipment 2 Sequential Heating Fraction Schedule Name
    Fan:ZoneExhaust,         !- Zone Equipment 3 Object Type
    Zone Exhaust Fan 2,      !- Zone Equipment 3 Name
    3,                       !- Zone Equipment 3 Cooling Sequence
    3,                       !- Zone Equipment 3 Heating or No-Load Sequence
    ,                        !- Zone Equipment 3 Sequential Cooling Fraction Schedule Name
    ,                        !- Zone Equipment 3 Sequential Heating Fraction Schedule Name
    Fan:ZoneExhaust,         !- Zone Equipment 4 Object Type
    Zone Exhaust Fan 3,      !- Zone Equipment 4 Name
    4,                       !- Zone Equipment 4 Cooling Sequence
    4,                       !- Zone Equipment 4 Heating or No-Load Sequence
    ,                        !- Zone Equipment 4 Sequential Cooling Fraction Schedule Name
    ,                        !- Zone Equipment 4 Sequential Heating Fraction Schedule Name
    Fan:ZoneExhaust,         !- Zone Equipment 5 Object Type
    Zone Exhaust Fan 4,      !- Zone Equipment 5 Name
    5,                       !- Zone Equipment 5 Cooling Sequence
    5,                       !- Zone Equipment 5 Heating or No-Load Sequence
    ,                        !- Zone Equipment 5 Sequential Cooling Fraction Schedule Name
    ,                        !- Zone Equipment 5 Sequential Heating Fraction Schedule Name
    Fan:ZoneExhaust,         !- Zone Equipment 6 Object Type
    Zone Exhaust Fan 5,      !- Zone Equipment 6 Name
    6,                       !- Zone Equipment 6 Cooling Sequence
    6,                       !- Zone Equipment 6 Heating or No-Load Sequence
    ,                        !- Zone Equipment 6 Sequential Cooling Fraction Schedule Name
    ,                        !- Zone Equipment 6 Sequential Heating Fraction Schedule Name
    Fan:ZoneExhaust,         !- Zone Equipment 7 Object Type
    Zone Exhaust Fan 6,      !- Zone Equipment 7 Name
    7,                       !- Zone Equipment 7 Cooling Sequence
    7;                       !- Zone Equipment 7 Heating or No-Load Sequence


!-   ===========  ALL OBJECTS IN CLASS: ZONEHVAC:EQUIPMENTCONNECTIONS ===========

ZoneHVAC:EquipmentConnections,
    Thermal Zone Bottom,     !- Zone Name
    Thermal Zone Bottom Equipment List,  !- Zone Conditioning Equipment List Name
    ,                        !- Zone Air Inlet Node or NodeList Name
    ,                        !- Zone Air Exhaust Node or NodeList Name
    Node 1;                  !- Zone Air Node Name

ZoneHVAC:EquipmentConnections,
    Thermal Zone Top,        !- Zone Name
    Thermal Zone Top Equipment List,  !- Zone Conditioning Equipment List Name
    ,                        !- Zone Air Inlet Node or NodeList Name
    Thermal Zone Top Exhaust Node List,  !- Zone Air Exhaust Node or NodeList Name
    Node 2;                  !- Zone Air Node Name


!-   ===========  ALL OBJECTS IN CLASS: FAN:ZONEEXHAUST ===========

Fan:ZoneExhaust,
    Zone Exhaust Fan 7,      !- Name
    Air Circulation Fan Schedule,  !- Availability Schedule Name
    0.8,                     !- Fan Total Efficiency
    50,                      !- Pressure Rise {Pa}
    1.5972,                  !- Maximum Flow Rate {m3/s}
    Node 3,                  !- Air Inlet Node Name
    Node 4,                  !- Air Outlet Node Name
    General,                 !- End-Use Subcategory
    Air Circulation Fan Schedule,  !- Flow Fraction Schedule Name
    Decoupled;               !- System Availability Manager Coupling Mode

Fan:ZoneExhaust,
    Zone Exhaust Fan 1,      !- Name
    Air Circulation Fan Schedule,  !- Availability Schedule Name
    0.8,                     !- Fan Total Efficiency
    50,                      !- Pressure Rise {Pa}
    1.5972,                  !- Maximum Flow Rate {m3/s}
    Node 14,                 !- Air Inlet Node Name
    Node 15,                 !- Air Outlet Node Name
    General,                 !- End-Use Subcategory
    Air Circulation Fan Schedule,  !- Flow Fraction Schedule Name
    Decoupled;               !- System Availability Manager Coupling Mode

Fan:ZoneExhaust,
    Zone Exhaust Fan 2,      !- Name
    Air Circulation Fan Schedule,  !- Availability Schedule Name
    0.8,                     !- Fan Total Efficiency
    50,                      !- Pressure Rise {Pa}
    1.5972,                  !- Maximum Flow Rate {m3/s}
    Node 16,                 !- Air Inlet Node Name
    Node 17,                 !- Air Outlet Node Name
    General,                 !- End-Use Subcategory
    Air Circulation Fan Schedule,  !- Flow Fraction Schedule Name
    Decoupled;               !- System Availability Manager Coupling Mode

Fan:ZoneExhaust,
    Zone Exhaust Fan 3,      !- Name
    Air Circulation Fan Schedule,  !- Availability Schedule Name
    0.8,                     !- Fan Total Efficiency
    50,                      !- Pressure Rise {Pa}
    1.5972,                  !- Maximum Flow Rate {m3/s}
    Node 18,                 !- Air Inlet Node Name
    Node 19,                 !- Air Outlet Node Name
    General,                 !- End-Use Subcategory
    Air Circulation Fan Schedule,  !- Flow Fraction Schedule Name
    Decoupled;               !- System Availability Manager Coupling Mode

Fan:ZoneExhaust,
    Zone Exhaust Fan 4,      !- Name
    Air Circulation Fan Schedule,  !- Availability Schedule Name
    0.8,                     !- Fan Total Efficiency
    50,                      !- Pressure Rise {Pa}
    1.5972,                  !- Maximum Flow Rate {m3/s}
    Node 20,                 !- Air Inlet Node Name
    Node 21,                 !- Air Outlet Node Name
    General,                 !- End-Use Subcategory
    Air Circulation Fan Schedule,  !- Flow Fraction Schedule Name
    Decoupled;               !- System Availability Manager Coupling Mode

Fan:ZoneExhaust,
    Zone Exhaust Fan 5,      !- Name
    Air Circulation Fan Schedule,  !- Availability Schedule Name
    0.8,                     !- Fan Total Efficiency
    50,                      !- Pressure Rise {Pa}
    1.5972,                  !- Maximum Flow Rate {m3/s}
    Node 22,                 !- Air Inlet Node Name
    Node 23,                 !- Air Outlet Node Name
    General,                 !- End-Use Subcategory
    Air Circulation Fan Schedule,  !- Flow Fraction Schedule Name
    Decoupled;               !- System Availability Manager Coupling Mode

Fan:ZoneExhaust,
    Zone Exhaust Fan 6,      !- Name
    Air Circulation Fan Schedule,  !- Availability Schedule Name
    0.8,                     !- Fan Total Efficiency
    50,                      !- Pressure Rise {Pa}
    1.5972,                  !- Maximum Flow Rate {m3/s}
    Node 24,                 !- Air Inlet Node Name
    Node 25,                 !- Air Outlet Node Name
    General,                 !- End-Use Subcategory
    Air Circulation Fan Schedule,  !- Flow Fraction Schedule Name
    Decoupled;               !- System Availability Manager Coupling Mode


!-   ===========  ALL OBJECTS IN CLASS: BRANCH ===========

Branch,
    Plant Loop 1 Supply Inlet Branch,  !- Name
    ,                        !- Pressure Drop Curve Name
    Pump:VariableSpeed,      !- Component 1 Object Type
    Var Spd Pump,            !- Component 1 Name
    Node 5,                  !- Component 1 Inlet Node Name
    Node 12;                 !- Component 1 Outlet Node Name

Branch,
    Plant Loop 1 Supply Branch 1,  !- Name
    ,                        !- Pressure Drop Curve Name
    Boiler:HotWater,         !- Component 1 Object Type
    HW Boiler,               !- Component 1 Name
    Node 13,                 !- Component 1 Inlet Node Name
    Node 26;                 !- Component 1 Outlet Node Name

Branch,
    Plant Loop 1 Supply Branch 2,  !- Name
    ,                        !- Pressure Drop Curve Name
    Pipe:Adiabatic,          !- Component 1 Object Type
    Adiabatic Pipe 5,        !- Component 1 Name
    Node 7,                  !- Component 1 Inlet Node Name
    Node 32;                 !- Component 1 Outlet Node Name

Branch,
    Plant Loop 1 Supply Outlet Branch,  !- Name
    ,                        !- Pressure Drop Curve Name
    Pipe:Adiabatic,          !- Component 1 Object Type
    Adiabatic Pipe,          !- Component 1 Name
    Node 27,                 !- Component 1 Inlet Node Name
    Node 6;                  !- Component 1 Outlet Node Name

Branch,
    Plant Loop 1 Demand Inlet Branch,  !- Name
    ,                        !- Pressure Drop Curve Name
    Pipe:Adiabatic,          !- Component 1 Object Type
    Adiabatic Pipe 1,        !- Component 1 Name
    Node 8,                  !- Component 1 Inlet Node Name
    Node 28;                 !- Component 1 Outlet Node Name

Branch,
    Plant Loop 1 Demand Branch 1,  !- Name
    ,                        !- Pressure Drop Curve Name
    ZoneHVAC:Baseboard:RadiantConvective:Water,  !- Component 1 Object Type
    Zone HVAC Baseboard Rad Conv Water,  !- Component 1 Name
    Node 29,                 !- Component 1 Inlet Node Name
    Node 31;                 !- Component 1 Outlet Node Name

Branch,
    Plant Loop 1 Demand Branch 2,  !- Name
    ,                        !- Pressure Drop Curve Name
    Pipe:Adiabatic,          !- Component 1 Object Type
    Adiabatic Pipe 4,        !- Component 1 Name
    Node 11,                 !- Component 1 Inlet Node Name
    Node 10;                 !- Component 1 Outlet Node Name

Branch,
    Plant Loop 1 Demand Bypass Branch,  !- Name
    ,                        !- Pressure Drop Curve Name
    Pipe:Adiabatic,          !- Component 1 Object Type
    Plant Loop 1 Demand Bypass Pipe,  !- Component 1 Name
    Plant Loop 1 Demand Bypass Pipe Inlet Node,  !- Component 1 Inlet Node Name
    Plant Loop 1 Demand Bypass Pipe Outlet Node;  !- Component 1 Outlet Node Name

Branch,
    Plant Loop 1 Demand Outlet Branch,  !- Name
    ,                        !- Pressure Drop Curve Name
    Pipe:Adiabatic,          !- Component 1 Object Type
    Adiabatic Pipe 3,        !- Component 1 Name
    Node 30,                 !- Component 1 Inlet Node Name
    Node 9;                  !- Component 1 Outlet Node Name


!-   ===========  ALL OBJECTS IN CLASS: BRANCHLIST ===========

BranchList,
    Plant Loop 1 Supply Branches,  !- Name
    Plant Loop 1 Supply Inlet Branch,  !- Branch 1 Name
    Plant Loop 1 Supply Branch 1,  !- Branch 2 Name
    Plant Loop 1 Supply Branch 2,  !- Branch 3 Name
    Plant Loop 1 Supply Outlet Branch;  !- Branch 4 Name

BranchList,
    Plant Loop 1 Demand Branches,  !- Name
    Plant Loop 1 Demand Inlet Branch,  !- Branch 1 Name
    Plant Loop 1 Demand Branch 1,  !- Branch 2 Name
    Plant Loop 1 Demand Branch 2,  !- Branch 3 Name
    Plant Loop 1 Demand Bypass Branch,  !- Branch 4 Name
    Plant Loop 1 Demand Outlet Branch;  !- Branch 5 Name


!-   ===========  ALL OBJECTS IN CLASS: CONNECTOR:SPLITTER ===========

Connector:Splitter,
    Plant Loop 1 Supply Splitter,  !- Name
    Plant Loop 1 Supply Inlet Branch,  !- Inlet Branch Name
    Plant Loop 1 Supply Branch 1,  !- Outlet Branch 1 Name
    Plant Loop 1 Supply Branch 2;  !- Outlet Branch 2 Name

Connector:Splitter,
    Plant Loop 1 Demand Splitter,  !- Name
    Plant Loop 1 Demand Inlet Branch,  !- Inlet Branch Name
    Plant Loop 1 Demand Branch 1,  !- Outlet Branch 1 Name
    Plant Loop 1 Demand Branch 2,  !- Outlet Branch 2 Name
    Plant Loop 1 Demand Bypass Branch;  !- Outlet Branch 3 Name


!-   ===========  ALL OBJECTS IN CLASS: CONNECTOR:MIXER ===========

Connector:Mixer,
    Plant Loop 1 Supply Mixer,  !- Name
    Plant Loop 1 Supply Outlet Branch,  !- Outlet Branch Name
    Plant Loop 1 Supply Branch 1,  !- Inlet Branch 1 Name
    Plant Loop 1 Supply Branch 2;  !- Inlet Branch 2 Name

Connector:Mixer,
    Plant Loop 1 Demand Mixer,  !- Name
    Plant Loop 1 Demand Outlet Branch,  !- Outlet Branch Name
    Plant Loop 1 Demand Branch 1,  !- Inlet Branch 1 Name
    Plant Loop 1 Demand Branch 2,  !- Inlet Branch 2 Name
    Plant Loop 1 Demand Bypass Branch;  !- Inlet Branch 3 Name


!-   ===========  ALL OBJECTS IN CLASS: CONNECTORLIST ===========

ConnectorList,
    Plant Loop 1 Supply Connector List,  !- Name
    Connector:Splitter,      !- Connector 1 Object Type
    Plant Loop 1 Supply Splitter,  !- Connector 1 Name
    Connector:Mixer,         !- Connector 2 Object Type
    Plant Loop 1 Supply Mixer;  !- Connector 2 Name

ConnectorList,
    Plant Loop 1 Demand Connector List,  !- Name
    Connector:Splitter,      !- Connector 1 Object Type
    Plant Loop 1 Demand Splitter,  !- Connector 1 Name
    Connector:Mixer,         !- Connector 2 Object Type
    Plant Loop 1 Demand Mixer;  !- Connector 2 Name


!-   ===========  ALL OBJECTS IN CLASS: NODELIST ===========

NodeList,
    Thermal Zone Top Exhaust Node List,  !- Name
    Node 3,                  !- Node 1 Name
    Node 14,                 !- Node 2 Name
    Node 16,                 !- Node 3 Name
    Node 18,                 !- Node 4 Name
    Node 20,                 !- Node 5 Name
    Node 22,                 !- Node 6 Name
    Node 24;                 !- Node 7 Name


!-   ===========  ALL OBJECTS IN CLASS: OUTDOORAIR:NODE ===========

OutdoorAir:Node,
    Model Outdoor Air Node;  !- Name


!-   ===========  ALL OBJECTS IN CLASS: PIPE:ADIABATIC ===========

Pipe:Adiabatic,
    Adiabatic Pipe 5,        !- Name
    Node 7,                  !- Inlet Node Name
    Node 32;                 !- Outlet Node Name

Pipe:Adiabatic,
    Adiabatic Pipe,          !- Name
    Node 27,                 !- Inlet Node Name
    Node 6;                  !- Outlet Node Name

Pipe:Adiabatic,
    Adiabatic Pipe 1,        !- Name
    Node 8,                  !- Inlet Node Name
    Node 28;                 !- Outlet Node Name

Pipe:Adiabatic,
    Adiabatic Pipe 4,        !- Name
    Node 11,                 !- Inlet Node Name
    Node 10;                 !- Outlet Node Name

Pipe:Adiabatic,
    Plant Loop 1 Demand Bypass Pipe,  !- Name
    Plant Loop 1 Demand Bypass Pipe Inlet Node,  !- Inlet Node Name
    Plant Loop 1 Demand Bypass Pipe Outlet Node;  !- Outlet Node Name

Pipe:Adiabatic,
    Adiabatic Pipe 3,        !- Name
    Node 30,                 !- Inlet Node Name
    Node 9;                  !- Outlet Node Name


!-   ===========  ALL OBJECTS IN CLASS: PUMP:VARIABLESPEED ===========

Pump:VariableSpeed,
    Var Spd Pump,            !- Name
    Node 5,                  !- Inlet Node Name
    Node 12,                 !- Outlet Node Name
    Autosize,                !- Design Maximum Flow Rate {m3/s}
    340000,                  !- Design Pump Head {Pa}
    Autosize,                !- Design Power Consumption {W}
    0.9,                     !- Motor Efficiency
    0,                       !- Fraction of Motor Inefficiencies to Fluid Stream
    0,                       !- Coefficient 1 of the Part Load Performance Curve
    1,                       !- Coefficient 2 of the Part Load Performance Curve
    0,                       !- Coefficient 3 of the Part Load Performance Curve
    0,                       !- Coefficient 4 of the Part Load Performance Curve
    autosize,                !- Design Minimum Flow Rate {m3/s}
    Continuous,              !- Pump Control Type
    ,                        !- Pump Flow Rate Schedule Name
    ,                        !- Pump Curve Name
    ,                        !- Impeller Diameter {m}
    ,                        !- VFD Control Type
    ,                        !- Pump RPM Schedule Name
    ,                        !- Minimum Pressure Schedule {Pa}
    ,                        !- Maximum Pressure Schedule {Pa}
    ,                        !- Minimum RPM Schedule {rev/min}
    ,                        !- Maximum RPM Schedule {rev/min}
    ,                        !- Zone Name
    0.5,                     !- Skin Loss Radiative Fraction
    PowerPerFlowPerPressure, !- Design Power Sizing Method
    348701.1,                !- Design Electric Power per Unit Flow Rate {W/(m3/s)}
    1.282051282,             !- Design Shaft Power per Unit Flow Rate per Unit Head {W/((m3/s)-Pa)}
    0,                       !- Design Minimum Flow Rate Fraction
    General;                 !- End-Use Subcategory


!-   ===========  ALL OBJECTS IN CLASS: BOILER:HOTWATER ===========

Boiler:HotWater,
    HW Boiler,               !- Name
    FuelOilNo2,              !- Fuel Type
    autosize,                !- Nominal Capacity {W}
    0.865,                   !- Nominal Thermal Efficiency
    LeavingBoiler,           !- Efficiency Curve Temperature Evaluation Variable
    Boiler Efficiency,       !- Normalized Boiler Efficiency Curve Name
    Autosize,                !- Design Water Flow Rate {m3/s}
    0,                       !- Minimum Part Load Ratio
    1,                       !- Maximum Part Load Ratio
    1,                       !- Optimum Part Load Ratio
    Node 13,                 !- Boiler Water Inlet Node Name
    Node 26,                 !- Boiler Water Outlet Node Name
    99,                      !- Water Outlet Upper Temperature Limit {C}
    NotModulated,            !- Boiler Flow Mode
    0,                       !- Parasitic Electric Load {W}
    1,                       !- Sizing Factor
    General;                 !- End-Use Subcategory


!-   ===========  ALL OBJECTS IN CLASS: PLANTLOOP ===========

PlantLoop,
    Plant Loop 1,            !- Name
    Water,                   !- Fluid Type
    ,                        !- User Defined Fluid Type
    Plant Loop 1 Operation Schemes,  !- Plant Equipment Operation Scheme Name
    Node 6,                  !- Loop Temperature Setpoint Node Name
    100,                     !- Maximum Loop Temperature {C}
    0,                       !- Minimum Loop Temperature {C}
    Autosize,                !- Maximum Loop Flow Rate {m3/s}
    0,                       !- Minimum Loop Flow Rate {m3/s}
    Autocalculate,           !- Plant Loop Volume {m3}
    Node 5,                  !- Plant Side Inlet Node Name
    Node 6,                  !- Plant Side Outlet Node Name
    Plant Loop 1 Supply Branches,  !- Plant Side Branch List Name
    Plant Loop 1 Supply Connector List,  !- Plant Side Connector List Name
    Node 8,                  !- Demand Side Inlet Node Name
    Node 9,                  !- Demand Side Outlet Node Name
    Plant Loop 1 Demand Branches,  !- Demand Side Branch List Name
    Plant Loop 1 Demand Connector List,  !- Demand Side Connector List Name
    Optimal,                 !- Load Distribution Scheme
    ,                        !- Availability Manager List Name
    SingleSetpoint,          !- Plant Loop Demand Calculation Scheme
    None;                    !- Common Pipe Simulation


!-   ===========  ALL OBJECTS IN CLASS: PLANTEQUIPMENTLIST ===========

PlantEquipmentList,
    Plant Loop 1 Heating Equipment List,  !- Name
    Boiler:HotWater,         !- Equipment 1 Object Type
    HW Boiler;               !- Equipment 1 Name


!-   ===========  ALL OBJECTS IN CLASS: PLANTEQUIPMENTOPERATION:HEATINGLOAD ===========

PlantEquipmentOperation:HeatingLoad,
    Plant Loop 1 Heating Operation Scheme,  !- Name
    0,                       !- Load Range 1 Lower Limit {W}
    1000000000,              !- Load Range 1 Upper Limit {W}
    Plant Loop 1 Heating Equipment List;  !- Range 1 Equipment List Name


!-   ===========  ALL OBJECTS IN CLASS: PLANTEQUIPMENTOPERATIONSCHEMES ===========

PlantEquipmentOperationSchemes,
    Plant Loop 1 Operation Schemes,  !- Name
    PlantEquipmentOperation:HeatingLoad,  !- Control Scheme 1 Object Type
    Plant Loop 1 Heating Operation Scheme,  !- Control Scheme 1 Name
    Always On Discrete;      !- Control Scheme 1 Schedule Name


!-   ===========  ALL OBJECTS IN CLASS: SETPOINTMANAGER:SCHEDULED ===========

SetpointManager:Scheduled,
    Scheduled HW Temp,       !- Name
    Temperature,             !- Control Variable
    Hot Water Temperature,   !- Schedule Name
    Node 6;                  !- Setpoint Node or NodeList Name


!-   ===========  ALL OBJECTS IN CLASS: WATERUSE:EQUIPMENT ===========

WaterUse:Equipment,
    Fog System,              !- Name
    General,                 !- End-Use Subcategory
    0.0002778,               !- Peak Flow Rate {m3/s}
    Fog Operation Schedlue,  !- Flow Rate Fraction Schedule Name
    Fog Temperature Schedule,!- Target Temperature Schedule Name
    ,                        !- Hot Water Supply Temperature Schedule Name
    ,                        !- Cold Water Supply Temperature Schedule Name
    Thermal Zone Top,        !- Zone Name
    WaterUse Sensible Fraction Schedule 20p,  !- Sensible Fraction Schedule Name
    WaterUse Latent Fraction Schedule 5p;  !- Latent Fraction Schedule Name


!-   ===========  ALL OBJECTS IN CLASS: CURVE:BIQUADRATIC ===========

Curve:Biquadratic,
    Boiler Efficiency,       !- Name
    1,                       !- Coefficient1 Constant
    0,                       !- Coefficient2 x
    0,                       !- Coefficient3 x**2
    0,                       !- Coefficient4 y
    0,                       !- Coefficient5 y**2
    0,                       !- Coefficient6 x*y
    0,                       !- Minimum Value of x
    1,                       !- Maximum Value of x
    0,                       !- Minimum Value of y
    1;                       !- Maximum Value of y


!-   ===========  ALL OBJECTS IN CLASS: LIFECYCLECOST:PARAMETERS ===========

LifeCycleCost:Parameters,
    Life Cycle Cost Parameters,  !- Name
    EndOfYear,               !- Discounting Convention
    ConstantDollar,          !- Inflation Approach
    0.03,                    !- Real Discount Rate
    ,                        !- Nominal Discount Rate
    ,                        !- Inflation
    ,                        !- Base Date Month
    2011,                    !- Base Date Year
    ,                        !- Service Date Month
    2011,                    !- Service Date Year
    25,                      !- Length of Study Period in Years
    ,                        !- Tax rate
    None;                    !- Depreciation Method


!-   ===========  ALL OBJECTS IN CLASS: LIFECYCLECOST:NONRECURRINGCOST ===========

LifeCycleCost:NonrecurringCost,
    Default Cost,            !- Name
    Construction,            !- Category
    0,                       !- Cost
    ServicePeriod;           !- Start of Costs


!-   ===========  ALL OBJECTS IN CLASS: LIFECYCLECOST:USEPRICEESCALATION ===========

LifeCycleCost:UsePriceEscalation,
    U.S. Avg  Commercial-Electricity,  !- LCC Price Escalation Name
    Electricity,             !- Resource
    2011,                    !- Escalation Start Year
    January,                 !- Escalation Start Month
    0.9838,                  !- Year 1 Escalation
    0.9730,                  !- Year 2 Escalation
    0.9632,                  !- Year 3 Escalation
    0.9611,                  !- Year 4 Escalation
    0.9571,                  !- Year 5 Escalation
    0.9553,                  !- Year 6 Escalation
    0.9539,                  !- Year 7 Escalation
    0.9521,                  !- Year 8 Escalation
    0.9546,                  !- Year 9 Escalation
    0.9550,                  !- N11
    0.9553,                  !- N12
    0.9564,                  !- N13
    0.9575,                  !- N14
    0.9596,                  !- N15
    0.9618,                  !- N16
    0.9614,                  !- N17
    0.9618,                  !- N18
    0.9618,                  !- N19
    0.9593,                  !- N20
    0.9589,                  !- N21
    0.9607,                  !- N22
    0.9625,                  !- N23
    0.9650,                  !- N24
    0.9708,                  !- N25
    0.9751,                  !- N26
    0.9762,                  !- N27
    0.9766,                  !- N28
    0.9766,                  !- N29
    0.9769,                  !- N30
    0.9773;                  !- N31

LifeCycleCost:UsePriceEscalation,
    U.S. Avg  Commercial-Distillate Oil,  !- LCC Price Escalation Name
    FuelOilNo1,              !- Resource
    2011,                    !- Escalation Start Year
    January,                 !- Escalation Start Month
    0.9714,                  !- Year 1 Escalation
    0.9730,                  !- Year 2 Escalation
    0.9942,                  !- Year 3 Escalation
    1.0164,                  !- Year 4 Escalation
    1.0541,                  !- Year 5 Escalation
    1.0928,                  !- Year 6 Escalation
    1.1267,                  !- Year 7 Escalation
    1.1580,                  !- Year 8 Escalation
    1.1792,                  !- Year 9 Escalation
    1.1967,                  !- N11
    1.2200,                  !- N12
    1.2333,                  !- N13
    1.2566,                  !- N14
    1.2709,                  !- N15
    1.2826,                  !- N16
    1.2985,                  !- N17
    1.3102,                  !- N18
    1.3250,                  !- N19
    1.3261,                  !- N20
    1.3282,                  !- N21
    1.3324,                  !- N22
    1.3356,                  !- N23
    1.3431,                  !- N24
    1.3510,                  !- N25
    1.3568,                  !- N26
    1.3606,                  !- N27
    1.3637,                  !- N28
    1.3674,                  !- N29
    1.3706,                  !- N30
    1.3743;                  !- N31

LifeCycleCost:UsePriceEscalation,
    U.S. Avg  Commercial-Residual Oil,  !- LCC Price Escalation Name
    FuelOilNo2,              !- Resource
    2011,                    !- Escalation Start Year
    January,                 !- Escalation Start Month
    0.8469,                  !- Year 1 Escalation
    0.8257,                  !- Year 2 Escalation
    0.8681,                  !- Year 3 Escalation
    0.8988,                  !- Year 4 Escalation
    0.9289,                  !- Year 5 Escalation
    0.9604,                  !- Year 6 Escalation
    0.9897,                  !- Year 7 Escalation
    1.0075,                  !- Year 8 Escalation
    1.0314,                  !- Year 9 Escalation
    1.0554,                  !- N11
    1.0861,                  !- N12
    1.1278,                  !- N13
    1.1497,                  !- N14
    1.1620,                  !- N15
    1.1743,                  !- N16
    1.1852,                  !- N17
    1.1948,                  !- N18
    1.2037,                  !- N19
    1.2071,                  !- N20
    1.2119,                  !- N21
    1.2139,                  !- N22
    1.2194,                  !- N23
    1.2276,                  !- N24
    1.2365,                  !- N25
    1.2420,                  !- N26
    1.2461,                  !- N27
    1.2509,                  !- N28
    1.2550,                  !- N29
    1.2591,                  !- N30
    1.2638;                  !- N31

LifeCycleCost:UsePriceEscalation,
    U.S. Avg  Commercial-Natural gas,  !- LCC Price Escalation Name
    NaturalGas,              !- Resource
    2011,                    !- Escalation Start Year
    January,                 !- Escalation Start Month
    0.9823,                  !- Year 1 Escalation
    0.9557,                  !- Year 2 Escalation
    0.9279,                  !- Year 3 Escalation
    0.9257,                  !- Year 4 Escalation
    0.9346,                  !- Year 5 Escalation
    0.9412,                  !- Year 6 Escalation
    0.9512,                  !- Year 7 Escalation
    0.9645,                  !- Year 8 Escalation
    0.9856,                  !- Year 9 Escalation
    1.0067,                  !- N11
    1.0222,                  !- N12
    1.0410,                  !- N13
    1.0610,                  !- N14
    1.0787,                  !- N15
    1.0942,                  !- N16
    1.1098,                  !- N17
    1.1220,                  !- N18
    1.1308,                  !- N19
    1.1386,                  !- N20
    1.1486,                  !- N21
    1.1619,                  !- N22
    1.1763,                  !- N23
    1.1918,                  !- N24
    1.2118,                  !- N25
    1.2284,                  !- N26
    1.2439,                  !- N27
    1.2605,                  !- N28
    1.2772,                  !- N29
    1.2938,                  !- N30
    1.3115;                  !- N31

LifeCycleCost:UsePriceEscalation,
    U.S. Avg  Commercial-Coal,  !- LCC Price Escalation Name
    Coal,                    !- Resource
    2011,                    !- Escalation Start Year
    January,                 !- Escalation Start Month
    0.9970,                  !- Year 1 Escalation
    1.0089,                  !- Year 2 Escalation
    1.0089,                  !- Year 3 Escalation
    0.9941,                  !- Year 4 Escalation
    0.9941,                  !- Year 5 Escalation
    1.0000,                  !- Year 6 Escalation
    1.0030,                  !- Year 7 Escalation
    1.0059,                  !- Year 8 Escalation
    1.0089,                  !- Year 9 Escalation
    1.0119,                  !- N11
    1.0148,                  !- N12
    1.0178,                  !- N13
    1.0208,                  !- N14
    1.0267,                  !- N15
    1.0297,                  !- N16
    1.0356,                  !- N17
    1.0415,                  !- N18
    1.0534,                  !- N19
    1.0564,                  !- N20
    1.0593,                  !- N21
    1.0653,                  !- N22
    1.0712,                  !- N23
    1.0742,                  !- N24
    1.0801,                  !- N25
    1.0831,                  !- N26
    1.0831,                  !- N27
    1.0861,                  !- N28
    1.0890,                  !- N29
    1.0920,                  !- N30
    1.0950;                  !- N31


!-   ===========  ALL OBJECTS IN CLASS: OUTPUT:VARIABLEDICTIONARY ===========

Output:VariableDictionary,IDF,Unsorted;

!-   ===========  ALL OBJECTS IN CLASS: OUTPUT:TABLE:SUMMARYREPORTS ===========


Output:Table:SummaryReports,
    AllSummary;              !- Report 1 Name


!-   ===========  ALL OBJECTS IN CLASS: OUTPUT:TABLE:MONTHLY ===========

Output:Table:Monthly,
    Energy Consumption 1,    !- Name
    2,                       !- Digits After Decimal
    Fan Electricity Energy,  !- Variable or Meter 1 Name
    SumOrAverage;            !- Aggregation Type for Variable or Meter 1

Output:Table:Monthly,
    Energy Consumption 2,    !- Name
    2,                       !- Digits After Decimal
    Baseboard Total Heating Energy,  !- Variable or Meter 1 Name
    SumOrAverage;            !- Aggregation Type for Variable or Meter 1

Output:Table:Monthly,
    Energy Consumption 3,    !- Name
    2,                       !- Digits After Decimal
    Boiler Heating Energy,   !- Variable or Meter 1 Name
    SumOrAverage;            !- Aggregation Type for Variable or Meter 1

Output:Table:Monthly,
    Energy Consumption 4,    !- Name
    2,                       !- Digits After Decimal
    TotalEnergy:Facility,    !- Variable or Meter 1 Name
    SumOrAverage;            !- Aggregation Type for Variable or Meter 1


!-   ===========  ALL OBJECTS IN CLASS: OUTPUTCONTROL:TABLE:STYLE ===========

OutputControl:Table:Style,
    HTML,                    !- Column Separator
    JtoKWH;                  !- Unit Conversion


!-   ===========  ALL OBJECTS IN CLASS: OUTPUTCONTROL:REPORTINGTOLERANCES ===========

OutputControl:ReportingTolerances,
    0.2,                     !- Tolerance for Time Heating Setpoint Not Met {deltaC}
    0.2;                     !- Tolerance for Time Cooling Setpoint Not Met {deltaC}


!-   ===========  ALL OBJECTS IN CLASS: OUTPUT:VARIABLE ===========

Output:Variable,*,Zone Air Temperature,Timestep;
Output:Variable,*,Zone Air Relative Humidity,Timestep;
Output:Variable,*,Site Outdoor Air Drybulb Temperature,Timestep;
Output:Variable,*,Site Outdoor Air Relative Humidity,Timestep;
Output:Variable,*,Fan Electricity Energy,Timestep;
Output:Variable,*,Facility Total Electricity Demand Rate,Timestep;
Output:Variable,*,Boiler Heating Energy,Timestep;
Output:Variable,*,Boiler FuelOilNo2 Energy,Timestep;
Output:Variable,*,Pump Electricity Energy,Timestep;
Output:Variable,*,Site Diffuse Solar Radiation Rate per Area,Timestep;
Output:Variable,*,Site Direct Solar Radiation Rate per Area,Timestep;
Output:Variable,*,Site Wind Speed,Timestep;
Output:Variable,*,Zone Windows Total Transmitted Solar Radiation Rate,Timestep;
Output:Variable,*,Facility Heating Setpoint Not Met Time,Timestep;
Output:Variable,*,AFN Surface Venting Window or Door Opening Factor,Timestep;
Output:Variable,*,AFN Surface Venting Window or Door Opening Modulation Multiplier,Timestep;
Output:Variable,*,AFN Surface Venting Inside Setpoint Temperature,Timestep;
Output:Variable,*,Zone Thermostat Heating Setpoint Temperature,Timestep;
Output:Variable,*,Surface Shading Device Is On Time Fraction,Timestep;
Output:Variable,*,Schedule Value,Timestep;

!-   ===========  ALL OBJECTS IN CLASS: OUTPUT:METER ===========

Output:Meter,Fans:Electricity,Monthly;
Output:Meter,Pumps:Electricity,Monthly;
Output:Meter,FuelOilNo2:Facility,Monthly;

!-   ===========  ALL OBJECTS IN CLASS: OUTPUT:JSON ===========


Output:JSON,
    TimeSeriesAndTabular,    !- Option Type
    No,                      !- Output JSON
    No,                      !- Output CBOR
    No;                      !- Output MessagePack


!-   ===========  ALL OBJECTS IN CLASS: OUTPUT:SQLITE ===========

Output:SQLite,
    SimpleAndTabular;        !- Option Type

