!-Generator IDFEditor 1.53
!-Option SortedOrder

!-NOTE: All comments with '!-' are ignored by the IDFEditor and are generated automatically.
!-      Use '!' comments if they need to be retained when using the IDFEditor.


!-   ===========  ALL OBJECTS IN CLASS: VERSION ===========

Version,
    23.1;                    !- Version Identifier


!-   ===========  ALL OBJECTS IN CLASS: SIMULATIONCONTROL ===========

SimulationControl,
    Yes,                     !- Do Zone Sizing Calculation
    Yes,                     !- Do System Sizing Calculation
    Yes,                     !- Do Plant Sizing Calculation
    Yes,                     !- Run Simulation for Sizing Periods
    Yes,                     !- Run Simulation for Weather File Run Periods
    Yes,                     !- Do HVAC Sizing Simulation for Sizing Periods
    ;                        !- Maximum Number of HVAC Sizing Simulation Passes


!-   ===========  ALL OBJECTS IN CLASS: BUILDING ===========

Building,
    Building 1,              !- Name
    ,                        !- North Axis {deg}
    ,                        !- Terrain
    ,                        !- Loads Convergence Tolerance Value {W}
    ,                        !- Temperature Convergence Tolerance Value {deltaC}
    ,                        !- Solar Distribution
    ,                        !- Maximum Number of Warmup Days
    ;                        !- Minimum Number of Warmup Days


!-   ===========  ALL OBJECTS IN CLASS: SHADOWCALCULATION ===========

ShadowCalculation,
    PolygonClipping,         !- Shading Calculation Method
    Periodic,                !- Shading Calculation Update Frequency Method
    20,                      !- Shading Calculation Update Frequency
    15000,                   !- Maximum Figures in Shadow Overlap Calculations
    SutherlandHodgman,       !- Polygon Clipping Algorithm
    512,                     !- Pixel Counting Resolution
    SimpleSkyDiffuseModeling,!- Sky Diffuse Modeling Algorithm
    No,                      !- Output External Shading Calculation Results
    No,                      !- Disable Self-Shading Within Shading Zone Groups
    No;                      !- Disable Self-Shading From Shading Zone Groups to Other Zones


!-   ===========  ALL OBJECTS IN CLASS: SURFACECONVECTIONALGORITHM:INSIDE ===========

SurfaceConvectionAlgorithm:Inside,
    TARP;                    !- Algorithm


!-   ===========  ALL OBJECTS IN CLASS: SURFACECONVECTIONALGORITHM:OUTSIDE ===========

SurfaceConvectionAlgorithm:Outside,
    DOE-2;                   !- Algorithm


!-   ===========  ALL OBJECTS IN CLASS: HEATBALANCEALGORITHM ===========

HeatBalanceAlgorithm,
    ConductionTransferFunction,  !- Algorithm
    200;                     !- Surface Temperature Upper Limit {C}


!-   ===========  ALL OBJECTS IN CLASS: ZONEAIRHEATBALANCEALGORITHM ===========

ZoneAirHeatBalanceAlgorithm,
    ThirdOrderBackwardDifference,  !- Algorithm
    No,                      !- Do Space Heat Balance for Sizing
    No;                      !- Do Space Heat Balance for Simulation


!-   ===========  ALL OBJECTS IN CLASS: ZONEAIRCONTAMINANTBALANCE ===========

ZoneAirContaminantBalance,
    No;                      !- Carbon Dioxide Concentration


!-   ===========  ALL OBJECTS IN CLASS: ZONECAPACITANCEMULTIPLIER:RESEARCHSPECIAL ===========

ZoneCapacitanceMultiplier:ResearchSpecial,
    Zone Capacitance Multiplier Research Special,  !- Name
    ,                        !- Zone or ZoneList Name
    ,                        !- Temperature Capacity Multiplier
    ,                        !- Humidity Capacity Multiplier
    ,                        !- Carbon Dioxide Capacity Multiplier
    ;                        !- Generic Contaminant Capacity Multiplier


!-   ===========  ALL OBJECTS IN CLASS: TIMESTEP ===========

Timestep,
    6;                       !- Number of Timesteps per Hour


!-   ===========  ALL OBJECTS IN CLASS: CONVERGENCELIMITS ===========

ConvergenceLimits,
    1;                       !- Minimum System Timestep {minutes}


!-   ===========  ALL OBJECTS IN CLASS: SITE:LOCATION ===========

Site:Location,
    Daegwallyeong,           !- Name
    37.6772,                 !- Latitude {deg}
    128.7183,                !- Longitude {deg}
    9,                       !- Time Zone {hr}
    774;                     !- Elevation {m}


!-   ===========  ALL OBJECTS IN CLASS: SIZINGPERIOD:DESIGNDAY ===========

SizingPeriod:DesignDay,
    Daegwallyeong Ann Clg .4% Condns DB=>MWB,  !- Name
    8,                       !- Month
    21,                      !- Day of Month
    SummerDesignDay,         !- Day Type
    27.3,                    !- Maximum Dry-Bulb Temperature {C}
    8.2,                     !- Daily Dry-Bulb Temperature Range {deltaC}
    DefaultMultipliers,      !- Dry-Bulb Temperature Range Modifier Type
    ,                        !- Dry-Bulb Temperature Range Modifier Day Schedule Name
    Wetbulb,                 !- Humidity Condition Type
    21.1,                    !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
    ,                        !- Humidity Condition Day Schedule Name
    ,                        !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
    ,                        !- Enthalpy at Maximum Dry-Bulb {J/kg}
    ,                        !- Daily Wet-Bulb Temperature Range {deltaC}
    92366,                   !- Barometric Pressure {Pa}
    4.2,                     !- Wind Speed {m/s}
    270,                     !- Wind Direction {deg}
    No,                      !- Rain Indicator
    No,                      !- Snow Indicator
    No,                      !- Daylight Saving Time Indicator
    ASHRAETau2017,           !- Solar Model Indicator
    ,                        !- Beam Solar Day Schedule Name
    ,                        !- Diffuse Solar Day Schedule Name
    ,                        !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub) {dimensionless}
    ,                        !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud) {dimensionless}
    ,                        !- Sky Clearness
    ,                        !- Maximum Number Warmup Days
    FullResetAtBeginEnvironment;  !- Begin Environment Reset Mode

SizingPeriod:DesignDay,
    Daegwallyeong Ann Clg .4% Condns DP=>MDB,  !- Name
    8,                       !- Month
    21,                      !- Day of Month
    SummerDesignDay,         !- Day Type
    24.2,                    !- Maximum Dry-Bulb Temperature {C}
    6,                       !- Daily Dry-Bulb Temperature Range {deltaC}
    DefaultMultipliers,      !- Dry-Bulb Temperature Range Modifier Type
    ,                        !- Dry-Bulb Temperature Range Modifier Day Schedule Name
    Dewpoint,                !- Humidity Condition Type
    21.7,                    !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
    ,                        !- Humidity Condition Day Schedule Name
    ,                        !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
    ,                        !- Enthalpy at Maximum Dry-Bulb {J/kg}
    ,                        !- Daily Wet-Bulb Temperature Range {deltaC}
    92366,                   !- Barometric Pressure {Pa}
    4.2,                     !- Wind Speed {m/s}
    270,                     !- Wind Direction {deg}
    No,                      !- Rain Indicator
    No,                      !- Snow Indicator
    No,                      !- Daylight Saving Time Indicator
    ASHRAETau2017,           !- Solar Model Indicator
    ,                        !- Beam Solar Day Schedule Name
    ,                        !- Diffuse Solar Day Schedule Name
    ,                        !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub) {dimensionless}
    ,                        !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud) {dimensionless}
    ,                        !- Sky Clearness
    ,                        !- Maximum Number Warmup Days
    FullResetAtBeginEnvironment;  !- Begin Environment Reset Mode

SizingPeriod:DesignDay,
    Daegwallyeong Ann Clg .4% Condns Enth=>MDB,  !- Name
    8,                       !- Month
    21,                      !- Day of Month
    SummerDesignDay,         !- Day Type
    25.7,                    !- Maximum Dry-Bulb Temperature {C}
    6,                       !- Daily Dry-Bulb Temperature Range {deltaC}
    DefaultMultipliers,      !- Dry-Bulb Temperature Range Modifier Type
    ,                        !- Dry-Bulb Temperature Range Modifier Day Schedule Name
    Enthalpy,                !- Humidity Condition Type
    ,                        !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
    ,                        !- Humidity Condition Day Schedule Name
    ,                        !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
    71100,                   !- Enthalpy at Maximum Dry-Bulb {J/kg}
    ,                        !- Daily Wet-Bulb Temperature Range {deltaC}
    92366,                   !- Barometric Pressure {Pa}
    4.2,                     !- Wind Speed {m/s}
    270,                     !- Wind Direction {deg}
    No,                      !- Rain Indicator
    No,                      !- Snow Indicator
    No,                      !- Daylight Saving Time Indicator
    ASHRAETau2017,           !- Solar Model Indicator
    ,                        !- Beam Solar Day Schedule Name
    ,                        !- Diffuse Solar Day Schedule Name
    ,                        !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub) {dimensionless}
    ,                        !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud) {dimensionless}
    ,                        !- Sky Clearness
    ,                        !- Maximum Number Warmup Days
    FullResetAtBeginEnvironment;  !- Begin Environment Reset Mode

SizingPeriod:DesignDay,
    Daegwallyeong Ann Clg .4% Condns WB=>MDB,  !- Name
    8,                       !- Month
    21,                      !- Day of Month
    SummerDesignDay,         !- Day Type
    25.5,                    !- Maximum Dry-Bulb Temperature {C}
    7.1,                     !- Daily Dry-Bulb Temperature Range {deltaC}
    DefaultMultipliers,      !- Dry-Bulb Temperature Range Modifier Type
    ,                        !- Dry-Bulb Temperature Range Modifier Day Schedule Name
    Wetbulb,                 !- Humidity Condition Type
    22.6,                    !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
    ,                        !- Humidity Condition Day Schedule Name
    ,                        !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
    ,                        !- Enthalpy at Maximum Dry-Bulb {J/kg}
    ,                        !- Daily Wet-Bulb Temperature Range {deltaC}
    92366,                   !- Barometric Pressure {Pa}
    4.2,                     !- Wind Speed {m/s}
    270,                     !- Wind Direction {deg}
    No,                      !- Rain Indicator
    No,                      !- Snow Indicator
    No,                      !- Daylight Saving Time Indicator
    ASHRAETau2017,           !- Solar Model Indicator
    ,                        !- Beam Solar Day Schedule Name
    ,                        !- Diffuse Solar Day Schedule Name
    ,                        !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub) {dimensionless}
    ,                        !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud) {dimensionless}
    ,                        !- Sky Clearness
    ,                        !- Maximum Number Warmup Days
    FullResetAtBeginEnvironment;  !- Begin Environment Reset Mode

SizingPeriod:DesignDay,
    Daegwallyeong Ann Clg 1% Condns DB=>MWB,  !- Name
    8,                       !- Month
    21,                      !- Day of Month
    SummerDesignDay,         !- Day Type
    25.9,                    !- Maximum Dry-Bulb Temperature {C}
    8.2,                     !- Daily Dry-Bulb Temperature Range {deltaC}
    DefaultMultipliers,      !- Dry-Bulb Temperature Range Modifier Type
    ,                        !- Dry-Bulb Temperature Range Modifier Day Schedule Name
    Wetbulb,                 !- Humidity Condition Type
    20.5,                    !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
    ,                        !- Humidity Condition Day Schedule Name
    ,                        !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
    ,                        !- Enthalpy at Maximum Dry-Bulb {J/kg}
    ,                        !- Daily Wet-Bulb Temperature Range {deltaC}
    92366,                   !- Barometric Pressure {Pa}
    4.2,                     !- Wind Speed {m/s}
    270,                     !- Wind Direction {deg}
    No,                      !- Rain Indicator
    No,                      !- Snow Indicator
    No,                      !- Daylight Saving Time Indicator
    ASHRAETau2017,           !- Solar Model Indicator
    ,                        !- Beam Solar Day Schedule Name
    ,                        !- Diffuse Solar Day Schedule Name
    ,                        !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub) {dimensionless}
    ,                        !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud) {dimensionless}
    ,                        !- Sky Clearness
    ,                        !- Maximum Number Warmup Days
    FullResetAtBeginEnvironment;  !- Begin Environment Reset Mode

SizingPeriod:DesignDay,
    Daegwallyeong Ann Clg 1% Condns DP=>MDB,  !- Name
    8,                       !- Month
    21,                      !- Day of Month
    SummerDesignDay,         !- Day Type
    23.4,                    !- Maximum Dry-Bulb Temperature {C}
    6,                       !- Daily Dry-Bulb Temperature Range {deltaC}
    DefaultMultipliers,      !- Dry-Bulb Temperature Range Modifier Type
    ,                        !- Dry-Bulb Temperature Range Modifier Day Schedule Name
    Dewpoint,                !- Humidity Condition Type
    21,                      !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
    ,                        !- Humidity Condition Day Schedule Name
    ,                        !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
    ,                        !- Enthalpy at Maximum Dry-Bulb {J/kg}
    ,                        !- Daily Wet-Bulb Temperature Range {deltaC}
    92366,                   !- Barometric Pressure {Pa}
    4.2,                     !- Wind Speed {m/s}
    270,                     !- Wind Direction {deg}
    No,                      !- Rain Indicator
    No,                      !- Snow Indicator
    No,                      !- Daylight Saving Time Indicator
    ASHRAETau2017,           !- Solar Model Indicator
    ,                        !- Beam Solar Day Schedule Name
    ,                        !- Diffuse Solar Day Schedule Name
    ,                        !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub) {dimensionless}
    ,                        !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud) {dimensionless}
    ,                        !- Sky Clearness
    ,                        !- Maximum Number Warmup Days
    FullResetAtBeginEnvironment;  !- Begin Environment Reset Mode

SizingPeriod:DesignDay,
    Daegwallyeong Ann Clg 1% Condns Enth=>MDB,  !- Name
    8,                       !- Month
    21,                      !- Day of Month
    SummerDesignDay,         !- Day Type
    24.5,                    !- Maximum Dry-Bulb Temperature {C}
    6,                       !- Daily Dry-Bulb Temperature Range {deltaC}
    DefaultMultipliers,      !- Dry-Bulb Temperature Range Modifier Type
    ,                        !- Dry-Bulb Temperature Range Modifier Day Schedule Name
    Enthalpy,                !- Humidity Condition Type
    ,                        !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
    ,                        !- Humidity Condition Day Schedule Name
    ,                        !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
    68000,                   !- Enthalpy at Maximum Dry-Bulb {J/kg}
    ,                        !- Daily Wet-Bulb Temperature Range {deltaC}
    92366,                   !- Barometric Pressure {Pa}
    4.2,                     !- Wind Speed {m/s}
    270,                     !- Wind Direction {deg}
    No,                      !- Rain Indicator
    No,                      !- Snow Indicator
    No,                      !- Daylight Saving Time Indicator
    ASHRAETau2017,           !- Solar Model Indicator
    ,                        !- Beam Solar Day Schedule Name
    ,                        !- Diffuse Solar Day Schedule Name
    ,                        !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub) {dimensionless}
    ,                        !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud) {dimensionless}
    ,                        !- Sky Clearness
    ,                        !- Maximum Number Warmup Days
    FullResetAtBeginEnvironment;  !- Begin Environment Reset Mode

SizingPeriod:DesignDay,
    Daegwallyeong Ann Clg 1% Condns WB=>MDB,  !- Name
    8,                       !- Month
    21,                      !- Day of Month
    SummerDesignDay,         !- Day Type
    24.4,                    !- Maximum Dry-Bulb Temperature {C}
    7.1,                     !- Daily Dry-Bulb Temperature Range {deltaC}
    DefaultMultipliers,      !- Dry-Bulb Temperature Range Modifier Type
    ,                        !- Dry-Bulb Temperature Range Modifier Day Schedule Name
    Wetbulb,                 !- Humidity Condition Type
    21.8,                    !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
    ,                        !- Humidity Condition Day Schedule Name
    ,                        !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
    ,                        !- Enthalpy at Maximum Dry-Bulb {J/kg}
    ,                        !- Daily Wet-Bulb Temperature Range {deltaC}
    92366,                   !- Barometric Pressure {Pa}
    4.2,                     !- Wind Speed {m/s}
    270,                     !- Wind Direction {deg}
    No,                      !- Rain Indicator
    No,                      !- Snow Indicator
    No,                      !- Daylight Saving Time Indicator
    ASHRAETau2017,           !- Solar Model Indicator
    ,                        !- Beam Solar Day Schedule Name
    ,                        !- Diffuse Solar Day Schedule Name
    ,                        !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub) {dimensionless}
    ,                        !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud) {dimensionless}
    ,                        !- Sky Clearness
    ,                        !- Maximum Number Warmup Days
    FullResetAtBeginEnvironment;  !- Begin Environment Reset Mode

SizingPeriod:DesignDay,
    Daegwallyeong Ann Clg 2% Condns DB=>MWB,  !- Name
    8,                       !- Month
    21,                      !- Day of Month
    SummerDesignDay,         !- Day Type
    24.7,                    !- Maximum Dry-Bulb Temperature {C}
    8.2,                     !- Daily Dry-Bulb Temperature Range {deltaC}
    DefaultMultipliers,      !- Dry-Bulb Temperature Range Modifier Type
    ,                        !- Dry-Bulb Temperature Range Modifier Day Schedule Name
    Wetbulb,                 !- Humidity Condition Type
    19.9,                    !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
    ,                        !- Humidity Condition Day Schedule Name
    ,                        !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
    ,                        !- Enthalpy at Maximum Dry-Bulb {J/kg}
    ,                        !- Daily Wet-Bulb Temperature Range {deltaC}
    92366,                   !- Barometric Pressure {Pa}
    4.2,                     !- Wind Speed {m/s}
    270,                     !- Wind Direction {deg}
    No,                      !- Rain Indicator
    No,                      !- Snow Indicator
    No,                      !- Daylight Saving Time Indicator
    ASHRAETau2017,           !- Solar Model Indicator
    ,                        !- Beam Solar Day Schedule Name
    ,                        !- Diffuse Solar Day Schedule Name
    ,                        !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub) {dimensionless}
    ,                        !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud) {dimensionless}
    ,                        !- Sky Clearness
    ,                        !- Maximum Number Warmup Days
    FullResetAtBeginEnvironment;  !- Begin Environment Reset Mode

SizingPeriod:DesignDay,
    Daegwallyeong Ann Clg 2% Condns DP=>MDB,  !- Name
    8,                       !- Month
    21,                      !- Day of Month
    SummerDesignDay,         !- Day Type
    22.8,                    !- Maximum Dry-Bulb Temperature {C}
    6,                       !- Daily Dry-Bulb Temperature Range {deltaC}
    DefaultMultipliers,      !- Dry-Bulb Temperature Range Modifier Type
    ,                        !- Dry-Bulb Temperature Range Modifier Day Schedule Name
    Dewpoint,                !- Humidity Condition Type
    20.3,                    !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
    ,                        !- Humidity Condition Day Schedule Name
    ,                        !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
    ,                        !- Enthalpy at Maximum Dry-Bulb {J/kg}
    ,                        !- Daily Wet-Bulb Temperature Range {deltaC}
    92366,                   !- Barometric Pressure {Pa}
    4.2,                     !- Wind Speed {m/s}
    270,                     !- Wind Direction {deg}
    No,                      !- Rain Indicator
    No,                      !- Snow Indicator
    No,                      !- Daylight Saving Time Indicator
    ASHRAETau2017,           !- Solar Model Indicator
    ,                        !- Beam Solar Day Schedule Name
    ,                        !- Diffuse Solar Day Schedule Name
    ,                        !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub) {dimensionless}
    ,                        !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud) {dimensionless}
    ,                        !- Sky Clearness
    ,                        !- Maximum Number Warmup Days
    FullResetAtBeginEnvironment;  !- Begin Environment Reset Mode

SizingPeriod:DesignDay,
    Daegwallyeong Ann Clg 2% Condns Enth=>MDB,  !- Name
    8,                       !- Month
    21,                      !- Day of Month
    SummerDesignDay,         !- Day Type
    23.7,                    !- Maximum Dry-Bulb Temperature {C}
    6,                       !- Daily Dry-Bulb Temperature Range {deltaC}
    DefaultMultipliers,      !- Dry-Bulb Temperature Range Modifier Type
    ,                        !- Dry-Bulb Temperature Range Modifier Day Schedule Name
    Enthalpy,                !- Humidity Condition Type
    ,                        !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
    ,                        !- Humidity Condition Day Schedule Name
    ,                        !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
    65400,                   !- Enthalpy at Maximum Dry-Bulb {J/kg}
    ,                        !- Daily Wet-Bulb Temperature Range {deltaC}
    92366,                   !- Barometric Pressure {Pa}
    4.2,                     !- Wind Speed {m/s}
    270,                     !- Wind Direction {deg}
    No,                      !- Rain Indicator
    No,                      !- Snow Indicator
    No,                      !- Daylight Saving Time Indicator
    ASHRAETau2017,           !- Solar Model Indicator
    ,                        !- Beam Solar Day Schedule Name
    ,                        !- Diffuse Solar Day Schedule Name
    ,                        !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub) {dimensionless}
    ,                        !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud) {dimensionless}
    ,                        !- Sky Clearness
    ,                        !- Maximum Number Warmup Days
    FullResetAtBeginEnvironment;  !- Begin Environment Reset Mode

SizingPeriod:DesignDay,
    Daegwallyeong Ann Clg 2% Condns WB=>MDB,  !- Name
    8,                       !- Month
    21,                      !- Day of Month
    SummerDesignDay,         !- Day Type
    23.6,                    !- Maximum Dry-Bulb Temperature {C}
    7.1,                     !- Daily Dry-Bulb Temperature Range {deltaC}
    DefaultMultipliers,      !- Dry-Bulb Temperature Range Modifier Type
    ,                        !- Dry-Bulb Temperature Range Modifier Day Schedule Name
    Wetbulb,                 !- Humidity Condition Type
    21.2,                    !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
    ,                        !- Humidity Condition Day Schedule Name
    ,                        !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
    ,                        !- Enthalpy at Maximum Dry-Bulb {J/kg}
    ,                        !- Daily Wet-Bulb Temperature Range {deltaC}
    92366,                   !- Barometric Pressure {Pa}
    4.2,                     !- Wind Speed {m/s}
    270,                     !- Wind Direction {deg}
    No,                      !- Rain Indicator
    No,                      !- Snow Indicator
    No,                      !- Daylight Saving Time Indicator
    ASHRAETau2017,           !- Solar Model Indicator
    ,                        !- Beam Solar Day Schedule Name
    ,                        !- Diffuse Solar Day Schedule Name
    ,                        !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub) {dimensionless}
    ,                        !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud) {dimensionless}
    ,                        !- Sky Clearness
    ,                        !- Maximum Number Warmup Days
    FullResetAtBeginEnvironment;  !- Begin Environment Reset Mode

SizingPeriod:DesignDay,
    Daegwallyeong Ann Htg 99% Condns DB,  !- Name
    1,                       !- Month
    21,                      !- Day of Month
    WinterDesignDay,         !- Day Type
    -15.7,                   !- Maximum Dry-Bulb Temperature {C}
    0,                       !- Daily Dry-Bulb Temperature Range {deltaC}
    DefaultMultipliers,      !- Dry-Bulb Temperature Range Modifier Type
    ,                        !- Dry-Bulb Temperature Range Modifier Day Schedule Name
    Wetbulb,                 !- Humidity Condition Type
    -15.7,                   !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
    ,                        !- Humidity Condition Day Schedule Name
    ,                        !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
    ,                        !- Enthalpy at Maximum Dry-Bulb {J/kg}
    ,                        !- Daily Wet-Bulb Temperature Range {deltaC}
    92366,                   !- Barometric Pressure {Pa}
    4.4,                     !- Wind Speed {m/s}
    270,                     !- Wind Direction {deg}
    No,                      !- Rain Indicator
    No,                      !- Snow Indicator
    No,                      !- Daylight Saving Time Indicator
    ASHRAEClearSky,          !- Solar Model Indicator
    ,                        !- Beam Solar Day Schedule Name
    ,                        !- Diffuse Solar Day Schedule Name
    ,                        !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub) {dimensionless}
    ,                        !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud) {dimensionless}
    0,                       !- Sky Clearness
    ,                        !- Maximum Number Warmup Days
    FullResetAtBeginEnvironment;  !- Begin Environment Reset Mode

SizingPeriod:DesignDay,
    Daegwallyeong Ann Htg 99.6% Condns DB,  !- Name
    1,                       !- Month
    21,                      !- Day of Month
    WinterDesignDay,         !- Day Type
    -17.6,                   !- Maximum Dry-Bulb Temperature {C}
    0,                       !- Daily Dry-Bulb Temperature Range {deltaC}
    DefaultMultipliers,      !- Dry-Bulb Temperature Range Modifier Type
    ,                        !- Dry-Bulb Temperature Range Modifier Day Schedule Name
    Wetbulb,                 !- Humidity Condition Type
    -17.6,                   !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
    ,                        !- Humidity Condition Day Schedule Name
    ,                        !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
    ,                        !- Enthalpy at Maximum Dry-Bulb {J/kg}
    ,                        !- Daily Wet-Bulb Temperature Range {deltaC}
    92366,                   !- Barometric Pressure {Pa}
    4.4,                     !- Wind Speed {m/s}
    270,                     !- Wind Direction {deg}
    No,                      !- Rain Indicator
    No,                      !- Snow Indicator
    No,                      !- Daylight Saving Time Indicator
    ASHRAEClearSky,          !- Solar Model Indicator
    ,                        !- Beam Solar Day Schedule Name
    ,                        !- Diffuse Solar Day Schedule Name
    ,                        !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub) {dimensionless}
    ,                        !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud) {dimensionless}
    0,                       !- Sky Clearness
    ,                        !- Maximum Number Warmup Days
    FullResetAtBeginEnvironment;  !- Begin Environment Reset Mode

SizingPeriod:DesignDay,
    Daegwallyeong Ann Htg Wind 99% Condns WS=>MCDB,  !- Name
    1,                       !- Month
    21,                      !- Day of Month
    WinterDesignDay,         !- Day Type
    -8,                      !- Maximum Dry-Bulb Temperature {C}
    0,                       !- Daily Dry-Bulb Temperature Range {deltaC}
    DefaultMultipliers,      !- Dry-Bulb Temperature Range Modifier Type
    ,                        !- Dry-Bulb Temperature Range Modifier Day Schedule Name
    Wetbulb,                 !- Humidity Condition Type
    -8,                      !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
    ,                        !- Humidity Condition Day Schedule Name
    ,                        !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
    ,                        !- Enthalpy at Maximum Dry-Bulb {J/kg}
    ,                        !- Daily Wet-Bulb Temperature Range {deltaC}
    92366,                   !- Barometric Pressure {Pa}
    13.5,                    !- Wind Speed {m/s}
    270,                     !- Wind Direction {deg}
    No,                      !- Rain Indicator
    No,                      !- Snow Indicator
    No,                      !- Daylight Saving Time Indicator
    ASHRAEClearSky,          !- Solar Model Indicator
    ,                        !- Beam Solar Day Schedule Name
    ,                        !- Diffuse Solar Day Schedule Name
    ,                        !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub) {dimensionless}
    ,                        !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud) {dimensionless}
    0,                       !- Sky Clearness
    ,                        !- Maximum Number Warmup Days
    FullResetAtBeginEnvironment;  !- Begin Environment Reset Mode

SizingPeriod:DesignDay,
    Daegwallyeong Ann Htg Wind 99.6% Condns WS=>MCDB,  !- Name
    1,                       !- Month
    21,                      !- Day of Month
    WinterDesignDay,         !- Day Type
    -8.9,                    !- Maximum Dry-Bulb Temperature {C}
    0,                       !- Daily Dry-Bulb Temperature Range {deltaC}
    DefaultMultipliers,      !- Dry-Bulb Temperature Range Modifier Type
    ,                        !- Dry-Bulb Temperature Range Modifier Day Schedule Name
    Wetbulb,                 !- Humidity Condition Type
    -8.9,                    !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
    ,                        !- Humidity Condition Day Schedule Name
    ,                        !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
    ,                        !- Enthalpy at Maximum Dry-Bulb {J/kg}
    ,                        !- Daily Wet-Bulb Temperature Range {deltaC}
    92366,                   !- Barometric Pressure {Pa}
    14.9,                    !- Wind Speed {m/s}
    270,                     !- Wind Direction {deg}
    No,                      !- Rain Indicator
    No,                      !- Snow Indicator
    No,                      !- Daylight Saving Time Indicator
    ASHRAEClearSky,          !- Solar Model Indicator
    ,                        !- Beam Solar Day Schedule Name
    ,                        !- Diffuse Solar Day Schedule Name
    ,                        !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub) {dimensionless}
    ,                        !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud) {dimensionless}
    0,                       !- Sky Clearness
    ,                        !- Maximum Number Warmup Days
    FullResetAtBeginEnvironment;  !- Begin Environment Reset Mode

SizingPeriod:DesignDay,
    Daegwallyeong Ann Hum_n 99% Condns DP=>MCDB,  !- Name
    1,                       !- Month
    21,                      !- Day of Month
    WinterDesignDay,         !- Day Type
    -12.8,                   !- Maximum Dry-Bulb Temperature {C}
    0,                       !- Daily Dry-Bulb Temperature Range {deltaC}
    DefaultMultipliers,      !- Dry-Bulb Temperature Range Modifier Type
    ,                        !- Dry-Bulb Temperature Range Modifier Day Schedule Name
    Dewpoint,                !- Humidity Condition Type
    -23.4,                   !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
    ,                        !- Humidity Condition Day Schedule Name
    ,                        !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
    ,                        !- Enthalpy at Maximum Dry-Bulb {J/kg}
    ,                        !- Daily Wet-Bulb Temperature Range {deltaC}
    92366,                   !- Barometric Pressure {Pa}
    4.4,                     !- Wind Speed {m/s}
    270,                     !- Wind Direction {deg}
    No,                      !- Rain Indicator
    No,                      !- Snow Indicator
    No,                      !- Daylight Saving Time Indicator
    ASHRAEClearSky,          !- Solar Model Indicator
    ,                        !- Beam Solar Day Schedule Name
    ,                        !- Diffuse Solar Day Schedule Name
    ,                        !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub) {dimensionless}
    ,                        !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud) {dimensionless}
    0,                       !- Sky Clearness
    ,                        !- Maximum Number Warmup Days
    FullResetAtBeginEnvironment;  !- Begin Environment Reset Mode

SizingPeriod:DesignDay,
    Daegwallyeong Ann Hum_n 99.6% Condns DP=>MCDB,  !- Name
    1,                       !- Month
    21,                      !- Day of Month
    WinterDesignDay,         !- Day Type
    -14.5,                   !- Maximum Dry-Bulb Temperature {C}
    0,                       !- Daily Dry-Bulb Temperature Range {deltaC}
    DefaultMultipliers,      !- Dry-Bulb Temperature Range Modifier Type
    ,                        !- Dry-Bulb Temperature Range Modifier Day Schedule Name
    Dewpoint,                !- Humidity Condition Type
    -25.2,                   !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
    ,                        !- Humidity Condition Day Schedule Name
    ,                        !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
    ,                        !- Enthalpy at Maximum Dry-Bulb {J/kg}
    ,                        !- Daily Wet-Bulb Temperature Range {deltaC}
    92366,                   !- Barometric Pressure {Pa}
    4.4,                     !- Wind Speed {m/s}
    270,                     !- Wind Direction {deg}
    No,                      !- Rain Indicator
    No,                      !- Snow Indicator
    No,                      !- Daylight Saving Time Indicator
    ASHRAEClearSky,          !- Solar Model Indicator
    ,                        !- Beam Solar Day Schedule Name
    ,                        !- Diffuse Solar Day Schedule Name
    ,                        !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub) {dimensionless}
    ,                        !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud) {dimensionless}
    0,                       !- Sky Clearness
    ,                        !- Maximum Number Warmup Days
    FullResetAtBeginEnvironment;  !- Begin Environment Reset Mode

SizingPeriod:DesignDay,
    Daegwallyeong April .4% Condns DB=>MCWB,  !- Name
    4,                       !- Month
    21,                      !- Day of Month
    SummerDesignDay,         !- Day Type
    22.4,                    !- Maximum Dry-Bulb Temperature {C}
    10.2,                    !- Daily Dry-Bulb Temperature Range {deltaC}
    DefaultMultipliers,      !- Dry-Bulb Temperature Range Modifier Type
    ,                        !- Dry-Bulb Temperature Range Modifier Day Schedule Name
    Wetbulb,                 !- Humidity Condition Type
    12.5,                    !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
    ,                        !- Humidity Condition Day Schedule Name
    ,                        !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
    ,                        !- Enthalpy at Maximum Dry-Bulb {J/kg}
    ,                        !- Daily Wet-Bulb Temperature Range {deltaC}
    92366,                   !- Barometric Pressure {Pa}
    4.5,                     !- Wind Speed {m/s}
    270,                     !- Wind Direction {deg}
    No,                      !- Rain Indicator
    No,                      !- Snow Indicator
    No,                      !- Daylight Saving Time Indicator
    ASHRAETau2017,           !- Solar Model Indicator
    ,                        !- Beam Solar Day Schedule Name
    ,                        !- Diffuse Solar Day Schedule Name
    ,                        !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub) {dimensionless}
    ,                        !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud) {dimensionless}
    ,                        !- Sky Clearness
    ,                        !- Maximum Number Warmup Days
    FullResetAtBeginEnvironment;  !- Begin Environment Reset Mode

SizingPeriod:DesignDay,
    Daegwallyeong April .4% Condns WB=>MCDB,  !- Name
    4,                       !- Month
    21,                      !- Day of Month
    SummerDesignDay,         !- Day Type
    19.9,                    !- Maximum Dry-Bulb Temperature {C}
    10.2,                    !- Daily Dry-Bulb Temperature Range {deltaC}
    DefaultMultipliers,      !- Dry-Bulb Temperature Range Modifier Type
    ,                        !- Dry-Bulb Temperature Range Modifier Day Schedule Name
    Wetbulb,                 !- Humidity Condition Type
    14.9,                    !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
    ,                        !- Humidity Condition Day Schedule Name
    ,                        !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
    ,                        !- Enthalpy at Maximum Dry-Bulb {J/kg}
    ,                        !- Daily Wet-Bulb Temperature Range {deltaC}
    92366,                   !- Barometric Pressure {Pa}
    4.5,                     !- Wind Speed {m/s}
    270,                     !- Wind Direction {deg}
    No,                      !- Rain Indicator
    No,                      !- Snow Indicator
    No,                      !- Daylight Saving Time Indicator
    ASHRAETau2017,           !- Solar Model Indicator
    ,                        !- Beam Solar Day Schedule Name
    ,                        !- Diffuse Solar Day Schedule Name
    ,                        !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub) {dimensionless}
    ,                        !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud) {dimensionless}
    ,                        !- Sky Clearness
    ,                        !- Maximum Number Warmup Days
    FullResetAtBeginEnvironment;  !- Begin Environment Reset Mode

SizingPeriod:DesignDay,
    Daegwallyeong April 10% Condns DB=>MCWB,  !- Name
    4,                       !- Month
    21,                      !- Day of Month
    SummerDesignDay,         !- Day Type
    14.7,                    !- Maximum Dry-Bulb Temperature {C}
    14.2,                    !- Daily Dry-Bulb Temperature Range {deltaC}
    DefaultMultipliers,      !- Dry-Bulb Temperature Range Modifier Type
    ,                        !- Dry-Bulb Temperature Range Modifier Day Schedule Name
    Wetbulb,                 !- Humidity Condition Type
    8.3,                     !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
    ,                        !- Humidity Condition Day Schedule Name
    ,                        !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
    ,                        !- Enthalpy at Maximum Dry-Bulb {J/kg}
    ,                        !- Daily Wet-Bulb Temperature Range {deltaC}
    92366,                   !- Barometric Pressure {Pa}
    4.5,                     !- Wind Speed {m/s}
    270,                     !- Wind Direction {deg}
    No,                      !- Rain Indicator
    No,                      !- Snow Indicator
    No,                      !- Daylight Saving Time Indicator
    ASHRAETau2017,           !- Solar Model Indicator
    ,                        !- Beam Solar Day Schedule Name
    ,                        !- Diffuse Solar Day Schedule Name
    ,                        !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub) {dimensionless}
    ,                        !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud) {dimensionless}
    ,                        !- Sky Clearness
    ,                        !- Maximum Number Warmup Days
    FullResetAtBeginEnvironment;  !- Begin Environment Reset Mode

SizingPeriod:DesignDay,
    Daegwallyeong April 10% Condns WB=>MCDB,  !- Name
    4,                       !- Month
    21,                      !- Day of Month
    SummerDesignDay,         !- Day Type
    13.5,                    !- Maximum Dry-Bulb Temperature {C}
    11.2,                    !- Daily Dry-Bulb Temperature Range {deltaC}
    DefaultMultipliers,      !- Dry-Bulb Temperature Range Modifier Type
    ,                        !- Dry-Bulb Temperature Range Modifier Day Schedule Name
    Wetbulb,                 !- Humidity Condition Type
    8.8,                     !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
    ,                        !- Humidity Condition Day Schedule Name
    ,                        !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
    ,                        !- Enthalpy at Maximum Dry-Bulb {J/kg}
    ,                        !- Daily Wet-Bulb Temperature Range {deltaC}
    92366,                   !- Barometric Pressure {Pa}
    4.5,                     !- Wind Speed {m/s}
    270,                     !- Wind Direction {deg}
    No,                      !- Rain Indicator
    No,                      !- Snow Indicator
    No,                      !- Daylight Saving Time Indicator
    ASHRAETau2017,           !- Solar Model Indicator
    ,                        !- Beam Solar Day Schedule Name
    ,                        !- Diffuse Solar Day Schedule Name
    ,                        !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub) {dimensionless}
    ,                        !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud) {dimensionless}
    ,                        !- Sky Clearness
    ,                        !- Maximum Number Warmup Days
    FullResetAtBeginEnvironment;  !- Begin Environment Reset Mode

SizingPeriod:DesignDay,
    Daegwallyeong April 2% Condns DB=>MCWB,  !- Name
    4,                       !- Month
    21,                      !- Day of Month
    SummerDesignDay,         !- Day Type
    19.2,                    !- Maximum Dry-Bulb Temperature {C}
    10.2,                    !- Daily Dry-Bulb Temperature Range {deltaC}
    DefaultMultipliers,      !- Dry-Bulb Temperature Range Modifier Type
    ,                        !- Dry-Bulb Temperature Range Modifier Day Schedule Name
    Wetbulb,                 !- Humidity Condition Type
    10,                      !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
    ,                        !- Humidity Condition Day Schedule Name
    ,                        !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
    ,                        !- Enthalpy at Maximum Dry-Bulb {J/kg}
    ,                        !- Daily Wet-Bulb Temperature Range {deltaC}
    92366,                   !- Barometric Pressure {Pa}
    4.5,                     !- Wind Speed {m/s}
    270,                     !- Wind Direction {deg}
    No,                      !- Rain Indicator
    No,                      !- Snow Indicator
    No,                      !- Daylight Saving Time Indicator
    ASHRAETau2017,           !- Solar Model Indicator
    ,                        !- Beam Solar Day Schedule Name
    ,                        !- Diffuse Solar Day Schedule Name
    ,                        !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub) {dimensionless}
    ,                        !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud) {dimensionless}
    ,                        !- Sky Clearness
    ,                        !- Maximum Number Warmup Days
    FullResetAtBeginEnvironment;  !- Begin Environment Reset Mode

SizingPeriod:DesignDay,
    Daegwallyeong April 2% Condns WB=>MCDB,  !- Name
    4,                       !- Month
    21,                      !- Day of Month
    SummerDesignDay,         !- Day Type
    17,                      !- Maximum Dry-Bulb Temperature {C}
    10.2,                    !- Daily Dry-Bulb Temperature Range {deltaC}
    DefaultMultipliers,      !- Dry-Bulb Temperature Range Modifier Type
    ,                        !- Dry-Bulb Temperature Range Modifier Day Schedule Name
    Wetbulb,                 !- Humidity Condition Type
    12,                      !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
    ,                        !- Humidity Condition Day Schedule Name
    ,                        !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
    ,                        !- Enthalpy at Maximum Dry-Bulb {J/kg}
    ,                        !- Daily Wet-Bulb Temperature Range {deltaC}
    92366,                   !- Barometric Pressure {Pa}
    4.5,                     !- Wind Speed {m/s}
    270,                     !- Wind Direction {deg}
    No,                      !- Rain Indicator
    No,                      !- Snow Indicator
    No,                      !- Daylight Saving Time Indicator
    ASHRAETau2017,           !- Solar Model Indicator
    ,                        !- Beam Solar Day Schedule Name
    ,                        !- Diffuse Solar Day Schedule Name
    ,                        !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub) {dimensionless}
    ,                        !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud) {dimensionless}
    ,                        !- Sky Clearness
    ,                        !- Maximum Number Warmup Days
    FullResetAtBeginEnvironment;  !- Begin Environment Reset Mode

SizingPeriod:DesignDay,
    Daegwallyeong April 5% Condns DB=>MCWB,  !- Name
    4,                       !- Month
    21,                      !- Day of Month
    SummerDesignDay,         !- Day Type
    16.9,                    !- Maximum Dry-Bulb Temperature {C}
    14.2,                    !- Daily Dry-Bulb Temperature Range {deltaC}
    DefaultMultipliers,      !- Dry-Bulb Temperature Range Modifier Type
    ,                        !- Dry-Bulb Temperature Range Modifier Day Schedule Name
    Wetbulb,                 !- Humidity Condition Type
    9,                       !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
    ,                        !- Humidity Condition Day Schedule Name
    ,                        !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
    ,                        !- Enthalpy at Maximum Dry-Bulb {J/kg}
    ,                        !- Daily Wet-Bulb Temperature Range {deltaC}
    92366,                   !- Barometric Pressure {Pa}
    4.5,                     !- Wind Speed {m/s}
    270,                     !- Wind Direction {deg}
    No,                      !- Rain Indicator
    No,                      !- Snow Indicator
    No,                      !- Daylight Saving Time Indicator
    ASHRAETau2017,           !- Solar Model Indicator
    ,                        !- Beam Solar Day Schedule Name
    ,                        !- Diffuse Solar Day Schedule Name
    ,                        !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub) {dimensionless}
    ,                        !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud) {dimensionless}
    ,                        !- Sky Clearness
    ,                        !- Maximum Number Warmup Days
    FullResetAtBeginEnvironment;  !- Begin Environment Reset Mode

SizingPeriod:DesignDay,
    Daegwallyeong April 5% Condns WB=>MCDB,  !- Name
    4,                       !- Month
    21,                      !- Day of Month
    SummerDesignDay,         !- Day Type
    15.1,                    !- Maximum Dry-Bulb Temperature {C}
    11.2,                    !- Daily Dry-Bulb Temperature Range {deltaC}
    DefaultMultipliers,      !- Dry-Bulb Temperature Range Modifier Type
    ,                        !- Dry-Bulb Temperature Range Modifier Day Schedule Name
    Wetbulb,                 !- Humidity Condition Type
    10.2,                    !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
    ,                        !- Humidity Condition Day Schedule Name
    ,                        !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
    ,                        !- Enthalpy at Maximum Dry-Bulb {J/kg}
    ,                        !- Daily Wet-Bulb Temperature Range {deltaC}
    92366,                   !- Barometric Pressure {Pa}
    4.5,                     !- Wind Speed {m/s}
    270,                     !- Wind Direction {deg}
    No,                      !- Rain Indicator
    No,                      !- Snow Indicator
    No,                      !- Daylight Saving Time Indicator
    ASHRAETau2017,           !- Solar Model Indicator
    ,                        !- Beam Solar Day Schedule Name
    ,                        !- Diffuse Solar Day Schedule Name
    ,                        !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub) {dimensionless}
    ,                        !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud) {dimensionless}
    ,                        !- Sky Clearness
    ,                        !- Maximum Number Warmup Days
    FullResetAtBeginEnvironment;  !- Begin Environment Reset Mode

SizingPeriod:DesignDay,
    Daegwallyeong August .4% Condns DB=>MCWB,  !- Name
    8,                       !- Month
    21,                      !- Day of Month
    SummerDesignDay,         !- Day Type
    29,                      !- Maximum Dry-Bulb Temperature {C}
    6,                       !- Daily Dry-Bulb Temperature Range {deltaC}
    DefaultMultipliers,      !- Dry-Bulb Temperature Range Modifier Type
    ,                        !- Dry-Bulb Temperature Range Modifier Day Schedule Name
    Wetbulb,                 !- Humidity Condition Type
    22.4,                    !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
    ,                        !- Humidity Condition Day Schedule Name
    ,                        !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
    ,                        !- Enthalpy at Maximum Dry-Bulb {J/kg}
    ,                        !- Daily Wet-Bulb Temperature Range {deltaC}
    92366,                   !- Barometric Pressure {Pa}
    2.9,                     !- Wind Speed {m/s}
    270,                     !- Wind Direction {deg}
    No,                      !- Rain Indicator
    No,                      !- Snow Indicator
    No,                      !- Daylight Saving Time Indicator
    ASHRAETau2017,           !- Solar Model Indicator
    ,                        !- Beam Solar Day Schedule Name
    ,                        !- Diffuse Solar Day Schedule Name
    ,                        !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub) {dimensionless}
    ,                        !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud) {dimensionless}
    ,                        !- Sky Clearness
    ,                        !- Maximum Number Warmup Days
    FullResetAtBeginEnvironment;  !- Begin Environment Reset Mode

SizingPeriod:DesignDay,
    Daegwallyeong August .4% Condns WB=>MCDB,  !- Name
    8,                       !- Month
    21,                      !- Day of Month
    SummerDesignDay,         !- Day Type
    27,                      !- Maximum Dry-Bulb Temperature {C}
    6,                       !- Daily Dry-Bulb Temperature Range {deltaC}
    DefaultMultipliers,      !- Dry-Bulb Temperature Range Modifier Type
    ,                        !- Dry-Bulb Temperature Range Modifier Day Schedule Name
    Wetbulb,                 !- Humidity Condition Type
    23.9,                    !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
    ,                        !- Humidity Condition Day Schedule Name
    ,                        !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
    ,                        !- Enthalpy at Maximum Dry-Bulb {J/kg}
    ,                        !- Daily Wet-Bulb Temperature Range {deltaC}
    92366,                   !- Barometric Pressure {Pa}
    2.9,                     !- Wind Speed {m/s}
    270,                     !- Wind Direction {deg}
    No,                      !- Rain Indicator
    No,                      !- Snow Indicator
    No,                      !- Daylight Saving Time Indicator
    ASHRAETau2017,           !- Solar Model Indicator
    ,                        !- Beam Solar Day Schedule Name
    ,                        !- Diffuse Solar Day Schedule Name
    ,                        !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub) {dimensionless}
    ,                        !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud) {dimensionless}
    ,                        !- Sky Clearness
    ,                        !- Maximum Number Warmup Days
    FullResetAtBeginEnvironment;  !- Begin Environment Reset Mode

SizingPeriod:DesignDay,
    Daegwallyeong August 10% Condns DB=>MCWB,  !- Name
    8,                       !- Month
    21,                      !- Day of Month
    SummerDesignDay,         !- Day Type
    24.7,                    !- Maximum Dry-Bulb Temperature {C}
    8.2,                     !- Daily Dry-Bulb Temperature Range {deltaC}
    DefaultMultipliers,      !- Dry-Bulb Temperature Range Modifier Type
    ,                        !- Dry-Bulb Temperature Range Modifier Day Schedule Name
    Wetbulb,                 !- Humidity Condition Type
    21,                      !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
    ,                        !- Humidity Condition Day Schedule Name
    ,                        !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
    ,                        !- Enthalpy at Maximum Dry-Bulb {J/kg}
    ,                        !- Daily Wet-Bulb Temperature Range {deltaC}
    92366,                   !- Barometric Pressure {Pa}
    2.9,                     !- Wind Speed {m/s}
    270,                     !- Wind Direction {deg}
    No,                      !- Rain Indicator
    No,                      !- Snow Indicator
    No,                      !- Daylight Saving Time Indicator
    ASHRAETau2017,           !- Solar Model Indicator
    ,                        !- Beam Solar Day Schedule Name
    ,                        !- Diffuse Solar Day Schedule Name
    ,                        !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub) {dimensionless}
    ,                        !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud) {dimensionless}
    ,                        !- Sky Clearness
    ,                        !- Maximum Number Warmup Days
    FullResetAtBeginEnvironment;  !- Begin Environment Reset Mode

SizingPeriod:DesignDay,
    Daegwallyeong August 10% Condns WB=>MCDB,  !- Name
    8,                       !- Month
    21,                      !- Day of Month
    SummerDesignDay,         !- Day Type
    23.9,                    !- Maximum Dry-Bulb Temperature {C}
    7.1,                     !- Daily Dry-Bulb Temperature Range {deltaC}
    DefaultMultipliers,      !- Dry-Bulb Temperature Range Modifier Type
    ,                        !- Dry-Bulb Temperature Range Modifier Day Schedule Name
    Wetbulb,                 !- Humidity Condition Type
    21.5,                    !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
    ,                        !- Humidity Condition Day Schedule Name
    ,                        !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
    ,                        !- Enthalpy at Maximum Dry-Bulb {J/kg}
    ,                        !- Daily Wet-Bulb Temperature Range {deltaC}
    92366,                   !- Barometric Pressure {Pa}
    2.9,                     !- Wind Speed {m/s}
    270,                     !- Wind Direction {deg}
    No,                      !- Rain Indicator
    No,                      !- Snow Indicator
    No,                      !- Daylight Saving Time Indicator
    ASHRAETau2017,           !- Solar Model Indicator
    ,                        !- Beam Solar Day Schedule Name
    ,                        !- Diffuse Solar Day Schedule Name
    ,                        !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub) {dimensionless}
    ,                        !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud) {dimensionless}
    ,                        !- Sky Clearness
    ,                        !- Maximum Number Warmup Days
    FullResetAtBeginEnvironment;  !- Begin Environment Reset Mode

SizingPeriod:DesignDay,
    Daegwallyeong August 2% Condns DB=>MCWB,  !- Name
    8,                       !- Month
    21,                      !- Day of Month
    SummerDesignDay,         !- Day Type
    27.4,                    !- Maximum Dry-Bulb Temperature {C}
    6,                       !- Daily Dry-Bulb Temperature Range {deltaC}
    DefaultMultipliers,      !- Dry-Bulb Temperature Range Modifier Type
    ,                        !- Dry-Bulb Temperature Range Modifier Day Schedule Name
    Wetbulb,                 !- Humidity Condition Type
    22.1,                    !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
    ,                        !- Humidity Condition Day Schedule Name
    ,                        !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
    ,                        !- Enthalpy at Maximum Dry-Bulb {J/kg}
    ,                        !- Daily Wet-Bulb Temperature Range {deltaC}
    92366,                   !- Barometric Pressure {Pa}
    2.9,                     !- Wind Speed {m/s}
    270,                     !- Wind Direction {deg}
    No,                      !- Rain Indicator
    No,                      !- Snow Indicator
    No,                      !- Daylight Saving Time Indicator
    ASHRAETau2017,           !- Solar Model Indicator
    ,                        !- Beam Solar Day Schedule Name
    ,                        !- Diffuse Solar Day Schedule Name
    ,                        !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub) {dimensionless}
    ,                        !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud) {dimensionless}
    ,                        !- Sky Clearness
    ,                        !- Maximum Number Warmup Days
    FullResetAtBeginEnvironment;  !- Begin Environment Reset Mode

SizingPeriod:DesignDay,
    Daegwallyeong August 2% Condns WB=>MCDB,  !- Name
    8,                       !- Month
    21,                      !- Day of Month
    SummerDesignDay,         !- Day Type
    25.9,                    !- Maximum Dry-Bulb Temperature {C}
    6,                       !- Daily Dry-Bulb Temperature Range {deltaC}
    DefaultMultipliers,      !- Dry-Bulb Temperature Range Modifier Type
    ,                        !- Dry-Bulb Temperature Range Modifier Day Schedule Name
    Wetbulb,                 !- Humidity Condition Type
    22.8,                    !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
    ,                        !- Humidity Condition Day Schedule Name
    ,                        !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
    ,                        !- Enthalpy at Maximum Dry-Bulb {J/kg}
    ,                        !- Daily Wet-Bulb Temperature Range {deltaC}
    92366,                   !- Barometric Pressure {Pa}
    2.9,                     !- Wind Speed {m/s}
    270,                     !- Wind Direction {deg}
    No,                      !- Rain Indicator
    No,                      !- Snow Indicator
    No,                      !- Daylight Saving Time Indicator
    ASHRAETau2017,           !- Solar Model Indicator
    ,                        !- Beam Solar Day Schedule Name
    ,                        !- Diffuse Solar Day Schedule Name
    ,                        !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub) {dimensionless}
    ,                        !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud) {dimensionless}
    ,                        !- Sky Clearness
    ,                        !- Maximum Number Warmup Days
    FullResetAtBeginEnvironment;  !- Begin Environment Reset Mode

SizingPeriod:DesignDay,
    Daegwallyeong August 5% Condns DB=>MCWB,  !- Name
    8,                       !- Month
    21,                      !- Day of Month
    SummerDesignDay,         !- Day Type
    26,                      !- Maximum Dry-Bulb Temperature {C}
    8.2,                     !- Daily Dry-Bulb Temperature Range {deltaC}
    DefaultMultipliers,      !- Dry-Bulb Temperature Range Modifier Type
    ,                        !- Dry-Bulb Temperature Range Modifier Day Schedule Name
    Wetbulb,                 !- Humidity Condition Type
    21.7,                    !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
    ,                        !- Humidity Condition Day Schedule Name
    ,                        !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
    ,                        !- Enthalpy at Maximum Dry-Bulb {J/kg}
    ,                        !- Daily Wet-Bulb Temperature Range {deltaC}
    92366,                   !- Barometric Pressure {Pa}
    2.9,                     !- Wind Speed {m/s}
    270,                     !- Wind Direction {deg}
    No,                      !- Rain Indicator
    No,                      !- Snow Indicator
    No,                      !- Daylight Saving Time Indicator
    ASHRAETau2017,           !- Solar Model Indicator
    ,                        !- Beam Solar Day Schedule Name
    ,                        !- Diffuse Solar Day Schedule Name
    ,                        !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub) {dimensionless}
    ,                        !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud) {dimensionless}
    ,                        !- Sky Clearness
    ,                        !- Maximum Number Warmup Days
    FullResetAtBeginEnvironment;  !- Begin Environment Reset Mode

SizingPeriod:DesignDay,
    Daegwallyeong August 5% Condns WB=>MCDB,  !- Name
    8,                       !- Month
    21,                      !- Day of Month
    SummerDesignDay,         !- Day Type
    24.8,                    !- Maximum Dry-Bulb Temperature {C}
    7.1,                     !- Daily Dry-Bulb Temperature Range {deltaC}
    DefaultMultipliers,      !- Dry-Bulb Temperature Range Modifier Type
    ,                        !- Dry-Bulb Temperature Range Modifier Day Schedule Name
    Wetbulb,                 !- Humidity Condition Type
    22.1,                    !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
    ,                        !- Humidity Condition Day Schedule Name
    ,                        !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
    ,                        !- Enthalpy at Maximum Dry-Bulb {J/kg}
    ,                        !- Daily Wet-Bulb Temperature Range {deltaC}
    92366,                   !- Barometric Pressure {Pa}
    2.9,                     !- Wind Speed {m/s}
    270,                     !- Wind Direction {deg}
    No,                      !- Rain Indicator
    No,                      !- Snow Indicator
    No,                      !- Daylight Saving Time Indicator
    ASHRAETau2017,           !- Solar Model Indicator
    ,                        !- Beam Solar Day Schedule Name
    ,                        !- Diffuse Solar Day Schedule Name
    ,                        !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub) {dimensionless}
    ,                        !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud) {dimensionless}
    ,                        !- Sky Clearness
    ,                        !- Maximum Number Warmup Days
    FullResetAtBeginEnvironment;  !- Begin Environment Reset Mode

SizingPeriod:DesignDay,
    Daegwallyeong December .4% Condns DB=>MCWB,  !- Name
    12,                      !- Month
    21,                      !- Day of Month
    SummerDesignDay,         !- Day Type
    8.2,                     !- Maximum Dry-Bulb Temperature {C}
    8.7,                     !- Daily Dry-Bulb Temperature Range {deltaC}
    DefaultMultipliers,      !- Dry-Bulb Temperature Range Modifier Type
    ,                        !- Dry-Bulb Temperature Range Modifier Day Schedule Name
    Wetbulb,                 !- Humidity Condition Type
    4.8,                     !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
    ,                        !- Humidity Condition Day Schedule Name
    ,                        !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
    ,                        !- Enthalpy at Maximum Dry-Bulb {J/kg}
    ,                        !- Daily Wet-Bulb Temperature Range {deltaC}
    92366,                   !- Barometric Pressure {Pa}
    4.9,                     !- Wind Speed {m/s}
    270,                     !- Wind Direction {deg}
    No,                      !- Rain Indicator
    No,                      !- Snow Indicator
    No,                      !- Daylight Saving Time Indicator
    ASHRAETau2017,           !- Solar Model Indicator
    ,                        !- Beam Solar Day Schedule Name
    ,                        !- Diffuse Solar Day Schedule Name
    ,                        !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub) {dimensionless}
    ,                        !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud) {dimensionless}
    ,                        !- Sky Clearness
    ,                        !- Maximum Number Warmup Days
    FullResetAtBeginEnvironment;  !- Begin Environment Reset Mode

SizingPeriod:DesignDay,
    Daegwallyeong December .4% Condns WB=>MCDB,  !- Name
    12,                      !- Month
    21,                      !- Day of Month
    SummerDesignDay,         !- Day Type
    7.3,                     !- Maximum Dry-Bulb Temperature {C}
    8.7,                     !- Daily Dry-Bulb Temperature Range {deltaC}
    DefaultMultipliers,      !- Dry-Bulb Temperature Range Modifier Type
    ,                        !- Dry-Bulb Temperature Range Modifier Day Schedule Name
    Wetbulb,                 !- Humidity Condition Type
    5.6,                     !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
    ,                        !- Humidity Condition Day Schedule Name
    ,                        !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
    ,                        !- Enthalpy at Maximum Dry-Bulb {J/kg}
    ,                        !- Daily Wet-Bulb Temperature Range {deltaC}
    92366,                   !- Barometric Pressure {Pa}
    4.9,                     !- Wind Speed {m/s}
    270,                     !- Wind Direction {deg}
    No,                      !- Rain Indicator
    No,                      !- Snow Indicator
    No,                      !- Daylight Saving Time Indicator
    ASHRAETau2017,           !- Solar Model Indicator
    ,                        !- Beam Solar Day Schedule Name
    ,                        !- Diffuse Solar Day Schedule Name
    ,                        !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub) {dimensionless}
    ,                        !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud) {dimensionless}
    ,                        !- Sky Clearness
    ,                        !- Maximum Number Warmup Days
    FullResetAtBeginEnvironment;  !- Begin Environment Reset Mode

SizingPeriod:DesignDay,
    Daegwallyeong December 10% Condns DB=>MCWB,  !- Name
    12,                      !- Month
    21,                      !- Day of Month
    SummerDesignDay,         !- Day Type
    1.9,                     !- Maximum Dry-Bulb Temperature {C}
    9.8,                     !- Daily Dry-Bulb Temperature Range {deltaC}
    DefaultMultipliers,      !- Dry-Bulb Temperature Range Modifier Type
    ,                        !- Dry-Bulb Temperature Range Modifier Day Schedule Name
    Wetbulb,                 !- Humidity Condition Type
    -0.2,                    !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
    ,                        !- Humidity Condition Day Schedule Name
    ,                        !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
    ,                        !- Enthalpy at Maximum Dry-Bulb {J/kg}
    ,                        !- Daily Wet-Bulb Temperature Range {deltaC}
    92366,                   !- Barometric Pressure {Pa}
    4.9,                     !- Wind Speed {m/s}
    270,                     !- Wind Direction {deg}
    No,                      !- Rain Indicator
    No,                      !- Snow Indicator
    No,                      !- Daylight Saving Time Indicator
    ASHRAETau2017,           !- Solar Model Indicator
    ,                        !- Beam Solar Day Schedule Name
    ,                        !- Diffuse Solar Day Schedule Name
    ,                        !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub) {dimensionless}
    ,                        !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud) {dimensionless}
    ,                        !- Sky Clearness
    ,                        !- Maximum Number Warmup Days
    FullResetAtBeginEnvironment;  !- Begin Environment Reset Mode

SizingPeriod:DesignDay,
    Daegwallyeong December 10% Condns WB=>MCDB,  !- Name
    12,                      !- Month
    21,                      !- Day of Month
    SummerDesignDay,         !- Day Type
    1.6,                     !- Maximum Dry-Bulb Temperature {C}
    8.8,                     !- Daily Dry-Bulb Temperature Range {deltaC}
    DefaultMultipliers,      !- Dry-Bulb Temperature Range Modifier Type
    ,                        !- Dry-Bulb Temperature Range Modifier Day Schedule Name
    Wetbulb,                 !- Humidity Condition Type
    0,                       !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
    ,                        !- Humidity Condition Day Schedule Name
    ,                        !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
    ,                        !- Enthalpy at Maximum Dry-Bulb {J/kg}
    ,                        !- Daily Wet-Bulb Temperature Range {deltaC}
    92366,                   !- Barometric Pressure {Pa}
    4.9,                     !- Wind Speed {m/s}
    270,                     !- Wind Direction {deg}
    No,                      !- Rain Indicator
    No,                      !- Snow Indicator
    No,                      !- Daylight Saving Time Indicator
    ASHRAETau2017,           !- Solar Model Indicator
    ,                        !- Beam Solar Day Schedule Name
    ,                        !- Diffuse Solar Day Schedule Name
    ,                        !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub) {dimensionless}
    ,                        !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud) {dimensionless}
    ,                        !- Sky Clearness
    ,                        !- Maximum Number Warmup Days
    FullResetAtBeginEnvironment;  !- Begin Environment Reset Mode

SizingPeriod:DesignDay,
    Daegwallyeong December 2% Condns DB=>MCWB,  !- Name
    12,                      !- Month
    21,                      !- Day of Month
    SummerDesignDay,         !- Day Type
    5.5,                     !- Maximum Dry-Bulb Temperature {C}
    8.7,                     !- Daily Dry-Bulb Temperature Range {deltaC}
    DefaultMultipliers,      !- Dry-Bulb Temperature Range Modifier Type
    ,                        !- Dry-Bulb Temperature Range Modifier Day Schedule Name
    Wetbulb,                 !- Humidity Condition Type
    2.8,                     !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
    ,                        !- Humidity Condition Day Schedule Name
    ,                        !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
    ,                        !- Enthalpy at Maximum Dry-Bulb {J/kg}
    ,                        !- Daily Wet-Bulb Temperature Range {deltaC}
    92366,                   !- Barometric Pressure {Pa}
    4.9,                     !- Wind Speed {m/s}
    270,                     !- Wind Direction {deg}
    No,                      !- Rain Indicator
    No,                      !- Snow Indicator
    No,                      !- Daylight Saving Time Indicator
    ASHRAETau2017,           !- Solar Model Indicator
    ,                        !- Beam Solar Day Schedule Name
    ,                        !- Diffuse Solar Day Schedule Name
    ,                        !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub) {dimensionless}
    ,                        !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud) {dimensionless}
    ,                        !- Sky Clearness
    ,                        !- Maximum Number Warmup Days
    FullResetAtBeginEnvironment;  !- Begin Environment Reset Mode

SizingPeriod:DesignDay,
    Daegwallyeong December 2% Condns WB=>MCDB,  !- Name
    12,                      !- Month
    21,                      !- Day of Month
    SummerDesignDay,         !- Day Type
    4.8,                     !- Maximum Dry-Bulb Temperature {C}
    8.7,                     !- Daily Dry-Bulb Temperature Range {deltaC}
    DefaultMultipliers,      !- Dry-Bulb Temperature Range Modifier Type
    ,                        !- Dry-Bulb Temperature Range Modifier Day Schedule Name
    Wetbulb,                 !- Humidity Condition Type
    3.2,                     !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
    ,                        !- Humidity Condition Day Schedule Name
    ,                        !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
    ,                        !- Enthalpy at Maximum Dry-Bulb {J/kg}
    ,                        !- Daily Wet-Bulb Temperature Range {deltaC}
    92366,                   !- Barometric Pressure {Pa}
    4.9,                     !- Wind Speed {m/s}
    270,                     !- Wind Direction {deg}
    No,                      !- Rain Indicator
    No,                      !- Snow Indicator
    No,                      !- Daylight Saving Time Indicator
    ASHRAETau2017,           !- Solar Model Indicator
    ,                        !- Beam Solar Day Schedule Name
    ,                        !- Diffuse Solar Day Schedule Name
    ,                        !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub) {dimensionless}
    ,                        !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud) {dimensionless}
    ,                        !- Sky Clearness
    ,                        !- Maximum Number Warmup Days
    FullResetAtBeginEnvironment;  !- Begin Environment Reset Mode

SizingPeriod:DesignDay,
    Daegwallyeong December 5% Condns DB=>MCWB,  !- Name
    12,                      !- Month
    21,                      !- Day of Month
    SummerDesignDay,         !- Day Type
    3.6,                     !- Maximum Dry-Bulb Temperature {C}
    9.8,                     !- Daily Dry-Bulb Temperature Range {deltaC}
    DefaultMultipliers,      !- Dry-Bulb Temperature Range Modifier Type
    ,                        !- Dry-Bulb Temperature Range Modifier Day Schedule Name
    Wetbulb,                 !- Humidity Condition Type
    1,                       !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
    ,                        !- Humidity Condition Day Schedule Name
    ,                        !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
    ,                        !- Enthalpy at Maximum Dry-Bulb {J/kg}
    ,                        !- Daily Wet-Bulb Temperature Range {deltaC}
    92366,                   !- Barometric Pressure {Pa}
    4.9,                     !- Wind Speed {m/s}
    270,                     !- Wind Direction {deg}
    No,                      !- Rain Indicator
    No,                      !- Snow Indicator
    No,                      !- Daylight Saving Time Indicator
    ASHRAETau2017,           !- Solar Model Indicator
    ,                        !- Beam Solar Day Schedule Name
    ,                        !- Diffuse Solar Day Schedule Name
    ,                        !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub) {dimensionless}
    ,                        !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud) {dimensionless}
    ,                        !- Sky Clearness
    ,                        !- Maximum Number Warmup Days
    FullResetAtBeginEnvironment;  !- Begin Environment Reset Mode

SizingPeriod:DesignDay,
    Daegwallyeong December 5% Condns WB=>MCDB,  !- Name
    12,                      !- Month
    21,                      !- Day of Month
    SummerDesignDay,         !- Day Type
    3.1,                     !- Maximum Dry-Bulb Temperature {C}
    8.8,                     !- Daily Dry-Bulb Temperature Range {deltaC}
    DefaultMultipliers,      !- Dry-Bulb Temperature Range Modifier Type
    ,                        !- Dry-Bulb Temperature Range Modifier Day Schedule Name
    Wetbulb,                 !- Humidity Condition Type
    1.4,                     !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
    ,                        !- Humidity Condition Day Schedule Name
    ,                        !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
    ,                        !- Enthalpy at Maximum Dry-Bulb {J/kg}
    ,                        !- Daily Wet-Bulb Temperature Range {deltaC}
    92366,                   !- Barometric Pressure {Pa}
    4.9,                     !- Wind Speed {m/s}
    270,                     !- Wind Direction {deg}
    No,                      !- Rain Indicator
    No,                      !- Snow Indicator
    No,                      !- Daylight Saving Time Indicator
    ASHRAETau2017,           !- Solar Model Indicator
    ,                        !- Beam Solar Day Schedule Name
    ,                        !- Diffuse Solar Day Schedule Name
    ,                        !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub) {dimensionless}
    ,                        !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud) {dimensionless}
    ,                        !- Sky Clearness
    ,                        !- Maximum Number Warmup Days
    FullResetAtBeginEnvironment;  !- Begin Environment Reset Mode

SizingPeriod:DesignDay,
    Daegwallyeong February .4% Condns DB=>MCWB,  !- Name
    2,                       !- Month
    21,                      !- Day of Month
    SummerDesignDay,         !- Day Type
    9.9,                     !- Maximum Dry-Bulb Temperature {C}
    9.2,                     !- Daily Dry-Bulb Temperature Range {deltaC}
    DefaultMultipliers,      !- Dry-Bulb Temperature Range Modifier Type
    ,                        !- Dry-Bulb Temperature Range Modifier Day Schedule Name
    Wetbulb,                 !- Humidity Condition Type
    6.3,                     !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
    ,                        !- Humidity Condition Day Schedule Name
    ,                        !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
    ,                        !- Enthalpy at Maximum Dry-Bulb {J/kg}
    ,                        !- Daily Wet-Bulb Temperature Range {deltaC}
    92366,                   !- Barometric Pressure {Pa}
    4.4,                     !- Wind Speed {m/s}
    270,                     !- Wind Direction {deg}
    No,                      !- Rain Indicator
    No,                      !- Snow Indicator
    No,                      !- Daylight Saving Time Indicator
    ASHRAETau2017,           !- Solar Model Indicator
    ,                        !- Beam Solar Day Schedule Name
    ,                        !- Diffuse Solar Day Schedule Name
    ,                        !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub) {dimensionless}
    ,                        !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud) {dimensionless}
    ,                        !- Sky Clearness
    ,                        !- Maximum Number Warmup Days
    FullResetAtBeginEnvironment;  !- Begin Environment Reset Mode

SizingPeriod:DesignDay,
    Daegwallyeong February .4% Condns WB=>MCDB,  !- Name
    2,                       !- Month
    21,                      !- Day of Month
    SummerDesignDay,         !- Day Type
    8,                       !- Maximum Dry-Bulb Temperature {C}
    9.2,                     !- Daily Dry-Bulb Temperature Range {deltaC}
    DefaultMultipliers,      !- Dry-Bulb Temperature Range Modifier Type
    ,                        !- Dry-Bulb Temperature Range Modifier Day Schedule Name
    Wetbulb,                 !- Humidity Condition Type
    7.2,                     !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
    ,                        !- Humidity Condition Day Schedule Name
    ,                        !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
    ,                        !- Enthalpy at Maximum Dry-Bulb {J/kg}
    ,                        !- Daily Wet-Bulb Temperature Range {deltaC}
    92366,                   !- Barometric Pressure {Pa}
    4.4,                     !- Wind Speed {m/s}
    270,                     !- Wind Direction {deg}
    No,                      !- Rain Indicator
    No,                      !- Snow Indicator
    No,                      !- Daylight Saving Time Indicator
    ASHRAETau2017,           !- Solar Model Indicator
    ,                        !- Beam Solar Day Schedule Name
    ,                        !- Diffuse Solar Day Schedule Name
    ,                        !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub) {dimensionless}
    ,                        !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud) {dimensionless}
    ,                        !- Sky Clearness
    ,                        !- Maximum Number Warmup Days
    FullResetAtBeginEnvironment;  !- Begin Environment Reset Mode

SizingPeriod:DesignDay,
    Daegwallyeong February 10% Condns DB=>MCWB,  !- Name
    2,                       !- Month
    21,                      !- Day of Month
    SummerDesignDay,         !- Day Type
    1.8,                     !- Maximum Dry-Bulb Temperature {C}
    10.9,                    !- Daily Dry-Bulb Temperature Range {deltaC}
    DefaultMultipliers,      !- Dry-Bulb Temperature Range Modifier Type
    ,                        !- Dry-Bulb Temperature Range Modifier Day Schedule Name
    Wetbulb,                 !- Humidity Condition Type
    -1,                      !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
    ,                        !- Humidity Condition Day Schedule Name
    ,                        !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
    ,                        !- Enthalpy at Maximum Dry-Bulb {J/kg}
    ,                        !- Daily Wet-Bulb Temperature Range {deltaC}
    92366,                   !- Barometric Pressure {Pa}
    4.4,                     !- Wind Speed {m/s}
    270,                     !- Wind Direction {deg}
    No,                      !- Rain Indicator
    No,                      !- Snow Indicator
    No,                      !- Daylight Saving Time Indicator
    ASHRAETau2017,           !- Solar Model Indicator
    ,                        !- Beam Solar Day Schedule Name
    ,                        !- Diffuse Solar Day Schedule Name
    ,                        !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub) {dimensionless}
    ,                        !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud) {dimensionless}
    ,                        !- Sky Clearness
    ,                        !- Maximum Number Warmup Days
    FullResetAtBeginEnvironment;  !- Begin Environment Reset Mode

SizingPeriod:DesignDay,
    Daegwallyeong February 10% Condns WB=>MCDB,  !- Name
    2,                       !- Month
    21,                      !- Day of Month
    SummerDesignDay,         !- Day Type
    1.4,                     !- Maximum Dry-Bulb Temperature {C}
    9.6,                     !- Daily Dry-Bulb Temperature Range {deltaC}
    DefaultMultipliers,      !- Dry-Bulb Temperature Range Modifier Type
    ,                        !- Dry-Bulb Temperature Range Modifier Day Schedule Name
    Wetbulb,                 !- Humidity Condition Type
    -0.6,                    !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
    ,                        !- Humidity Condition Day Schedule Name
    ,                        !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
    ,                        !- Enthalpy at Maximum Dry-Bulb {J/kg}
    ,                        !- Daily Wet-Bulb Temperature Range {deltaC}
    92366,                   !- Barometric Pressure {Pa}
    4.4,                     !- Wind Speed {m/s}
    270,                     !- Wind Direction {deg}
    No,                      !- Rain Indicator
    No,                      !- Snow Indicator
    No,                      !- Daylight Saving Time Indicator
    ASHRAETau2017,           !- Solar Model Indicator
    ,                        !- Beam Solar Day Schedule Name
    ,                        !- Diffuse Solar Day Schedule Name
    ,                        !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub) {dimensionless}
    ,                        !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud) {dimensionless}
    ,                        !- Sky Clearness
    ,                        !- Maximum Number Warmup Days
    FullResetAtBeginEnvironment;  !- Begin Environment Reset Mode

SizingPeriod:DesignDay,
    Daegwallyeong February 2% Condns DB=>MCWB,  !- Name
    2,                       !- Month
    21,                      !- Day of Month
    SummerDesignDay,         !- Day Type
    6,                       !- Maximum Dry-Bulb Temperature {C}
    9.2,                     !- Daily Dry-Bulb Temperature Range {deltaC}
    DefaultMultipliers,      !- Dry-Bulb Temperature Range Modifier Type
    ,                        !- Dry-Bulb Temperature Range Modifier Day Schedule Name
    Wetbulb,                 !- Humidity Condition Type
    2.2,                     !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
    ,                        !- Humidity Condition Day Schedule Name
    ,                        !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
    ,                        !- Enthalpy at Maximum Dry-Bulb {J/kg}
    ,                        !- Daily Wet-Bulb Temperature Range {deltaC}
    92366,                   !- Barometric Pressure {Pa}
    4.4,                     !- Wind Speed {m/s}
    270,                     !- Wind Direction {deg}
    No,                      !- Rain Indicator
    No,                      !- Snow Indicator
    No,                      !- Daylight Saving Time Indicator
    ASHRAETau2017,           !- Solar Model Indicator
    ,                        !- Beam Solar Day Schedule Name
    ,                        !- Diffuse Solar Day Schedule Name
    ,                        !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub) {dimensionless}
    ,                        !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud) {dimensionless}
    ,                        !- Sky Clearness
    ,                        !- Maximum Number Warmup Days
    FullResetAtBeginEnvironment;  !- Begin Environment Reset Mode

SizingPeriod:DesignDay,
    Daegwallyeong February 2% Condns WB=>MCDB,  !- Name
    2,                       !- Month
    21,                      !- Day of Month
    SummerDesignDay,         !- Day Type
    5,                       !- Maximum Dry-Bulb Temperature {C}
    9.2,                     !- Daily Dry-Bulb Temperature Range {deltaC}
    DefaultMultipliers,      !- Dry-Bulb Temperature Range Modifier Type
    ,                        !- Dry-Bulb Temperature Range Modifier Day Schedule Name
    Wetbulb,                 !- Humidity Condition Type
    2.4,                     !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
    ,                        !- Humidity Condition Day Schedule Name
    ,                        !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
    ,                        !- Enthalpy at Maximum Dry-Bulb {J/kg}
    ,                        !- Daily Wet-Bulb Temperature Range {deltaC}
    92366,                   !- Barometric Pressure {Pa}
    4.4,                     !- Wind Speed {m/s}
    270,                     !- Wind Direction {deg}
    No,                      !- Rain Indicator
    No,                      !- Snow Indicator
    No,                      !- Daylight Saving Time Indicator
    ASHRAETau2017,           !- Solar Model Indicator
    ,                        !- Beam Solar Day Schedule Name
    ,                        !- Diffuse Solar Day Schedule Name
    ,                        !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub) {dimensionless}
    ,                        !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud) {dimensionless}
    ,                        !- Sky Clearness
    ,                        !- Maximum Number Warmup Days
    FullResetAtBeginEnvironment;  !- Begin Environment Reset Mode

SizingPeriod:DesignDay,
    Daegwallyeong February 5% Condns DB=>MCWB,  !- Name
    2,                       !- Month
    21,                      !- Day of Month
    SummerDesignDay,         !- Day Type
    3.6,                     !- Maximum Dry-Bulb Temperature {C}
    10.9,                    !- Daily Dry-Bulb Temperature Range {deltaC}
    DefaultMultipliers,      !- Dry-Bulb Temperature Range Modifier Type
    ,                        !- Dry-Bulb Temperature Range Modifier Day Schedule Name
    Wetbulb,                 !- Humidity Condition Type
    0.3,                     !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
    ,                        !- Humidity Condition Day Schedule Name
    ,                        !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
    ,                        !- Enthalpy at Maximum Dry-Bulb {J/kg}
    ,                        !- Daily Wet-Bulb Temperature Range {deltaC}
    92366,                   !- Barometric Pressure {Pa}
    4.4,                     !- Wind Speed {m/s}
    270,                     !- Wind Direction {deg}
    No,                      !- Rain Indicator
    No,                      !- Snow Indicator
    No,                      !- Daylight Saving Time Indicator
    ASHRAETau2017,           !- Solar Model Indicator
    ,                        !- Beam Solar Day Schedule Name
    ,                        !- Diffuse Solar Day Schedule Name
    ,                        !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub) {dimensionless}
    ,                        !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud) {dimensionless}
    ,                        !- Sky Clearness
    ,                        !- Maximum Number Warmup Days
    FullResetAtBeginEnvironment;  !- Begin Environment Reset Mode

SizingPeriod:DesignDay,
    Daegwallyeong February 5% Condns WB=>MCDB,  !- Name
    2,                       !- Month
    21,                      !- Day of Month
    SummerDesignDay,         !- Day Type
    3.2,                     !- Maximum Dry-Bulb Temperature {C}
    9.6,                     !- Daily Dry-Bulb Temperature Range {deltaC}
    DefaultMultipliers,      !- Dry-Bulb Temperature Range Modifier Type
    ,                        !- Dry-Bulb Temperature Range Modifier Day Schedule Name
    Wetbulb,                 !- Humidity Condition Type
    0.7,                     !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
    ,                        !- Humidity Condition Day Schedule Name
    ,                        !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
    ,                        !- Enthalpy at Maximum Dry-Bulb {J/kg}
    ,                        !- Daily Wet-Bulb Temperature Range {deltaC}
    92366,                   !- Barometric Pressure {Pa}
    4.4,                     !- Wind Speed {m/s}
    270,                     !- Wind Direction {deg}
    No,                      !- Rain Indicator
    No,                      !- Snow Indicator
    No,                      !- Daylight Saving Time Indicator
    ASHRAETau2017,           !- Solar Model Indicator
    ,                        !- Beam Solar Day Schedule Name
    ,                        !- Diffuse Solar Day Schedule Name
    ,                        !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub) {dimensionless}
    ,                        !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud) {dimensionless}
    ,                        !- Sky Clearness
    ,                        !- Maximum Number Warmup Days
    FullResetAtBeginEnvironment;  !- Begin Environment Reset Mode

SizingPeriod:DesignDay,
    Daegwallyeong January .4% Condns DB=>MCWB,  !- Name
    1,                       !- Month
    21,                      !- Day of Month
    SummerDesignDay,         !- Day Type
    5,                       !- Maximum Dry-Bulb Temperature {C}
    9,                       !- Daily Dry-Bulb Temperature Range {deltaC}
    DefaultMultipliers,      !- Dry-Bulb Temperature Range Modifier Type
    ,                        !- Dry-Bulb Temperature Range Modifier Day Schedule Name
    Wetbulb,                 !- Humidity Condition Type
    1.4,                     !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
    ,                        !- Humidity Condition Day Schedule Name
    ,                        !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
    ,                        !- Enthalpy at Maximum Dry-Bulb {J/kg}
    ,                        !- Daily Wet-Bulb Temperature Range {deltaC}
    92366,                   !- Barometric Pressure {Pa}
    4.9,                     !- Wind Speed {m/s}
    270,                     !- Wind Direction {deg}
    No,                      !- Rain Indicator
    No,                      !- Snow Indicator
    No,                      !- Daylight Saving Time Indicator
    ASHRAETau2017,           !- Solar Model Indicator
    ,                        !- Beam Solar Day Schedule Name
    ,                        !- Diffuse Solar Day Schedule Name
    ,                        !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub) {dimensionless}
    ,                        !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud) {dimensionless}
    ,                        !- Sky Clearness
    ,                        !- Maximum Number Warmup Days
    FullResetAtBeginEnvironment;  !- Begin Environment Reset Mode

SizingPeriod:DesignDay,
    Daegwallyeong January .4% Condns WB=>MCDB,  !- Name
    1,                       !- Month
    21,                      !- Day of Month
    SummerDesignDay,         !- Day Type
    3.8,                     !- Maximum Dry-Bulb Temperature {C}
    9,                       !- Daily Dry-Bulb Temperature Range {deltaC}
    DefaultMultipliers,      !- Dry-Bulb Temperature Range Modifier Type
    ,                        !- Dry-Bulb Temperature Range Modifier Day Schedule Name
    Wetbulb,                 !- Humidity Condition Type
    2.8,                     !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
    ,                        !- Humidity Condition Day Schedule Name
    ,                        !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
    ,                        !- Enthalpy at Maximum Dry-Bulb {J/kg}
    ,                        !- Daily Wet-Bulb Temperature Range {deltaC}
    92366,                   !- Barometric Pressure {Pa}
    4.9,                     !- Wind Speed {m/s}
    270,                     !- Wind Direction {deg}
    No,                      !- Rain Indicator
    No,                      !- Snow Indicator
    No,                      !- Daylight Saving Time Indicator
    ASHRAETau2017,           !- Solar Model Indicator
    ,                        !- Beam Solar Day Schedule Name
    ,                        !- Diffuse Solar Day Schedule Name
    ,                        !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub) {dimensionless}
    ,                        !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud) {dimensionless}
    ,                        !- Sky Clearness
    ,                        !- Maximum Number Warmup Days
    FullResetAtBeginEnvironment;  !- Begin Environment Reset Mode

SizingPeriod:DesignDay,
    Daegwallyeong January 10% Condns DB=>MCWB,  !- Name
    1,                       !- Month
    21,                      !- Day of Month
    SummerDesignDay,         !- Day Type
    -0.6,                    !- Maximum Dry-Bulb Temperature {C}
    9.9,                     !- Daily Dry-Bulb Temperature Range {deltaC}
    DefaultMultipliers,      !- Dry-Bulb Temperature Range Modifier Type
    ,                        !- Dry-Bulb Temperature Range Modifier Day Schedule Name
    Wetbulb,                 !- Humidity Condition Type
    -2.5,                    !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
    ,                        !- Humidity Condition Day Schedule Name
    ,                        !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
    ,                        !- Enthalpy at Maximum Dry-Bulb {J/kg}
    ,                        !- Daily Wet-Bulb Temperature Range {deltaC}
    92366,                   !- Barometric Pressure {Pa}
    4.9,                     !- Wind Speed {m/s}
    270,                     !- Wind Direction {deg}
    No,                      !- Rain Indicator
    No,                      !- Snow Indicator
    No,                      !- Daylight Saving Time Indicator
    ASHRAETau2017,           !- Solar Model Indicator
    ,                        !- Beam Solar Day Schedule Name
    ,                        !- Diffuse Solar Day Schedule Name
    ,                        !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub) {dimensionless}
    ,                        !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud) {dimensionless}
    ,                        !- Sky Clearness
    ,                        !- Maximum Number Warmup Days
    FullResetAtBeginEnvironment;  !- Begin Environment Reset Mode

SizingPeriod:DesignDay,
    Daegwallyeong January 10% Condns WB=>MCDB,  !- Name
    1,                       !- Month
    21,                      !- Day of Month
    SummerDesignDay,         !- Day Type
    -0.9,                    !- Maximum Dry-Bulb Temperature {C}
    7.8,                     !- Daily Dry-Bulb Temperature Range {deltaC}
    DefaultMultipliers,      !- Dry-Bulb Temperature Range Modifier Type
    ,                        !- Dry-Bulb Temperature Range Modifier Day Schedule Name
    Wetbulb,                 !- Humidity Condition Type
    -2.3,                    !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
    ,                        !- Humidity Condition Day Schedule Name
    ,                        !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
    ,                        !- Enthalpy at Maximum Dry-Bulb {J/kg}
    ,                        !- Daily Wet-Bulb Temperature Range {deltaC}
    92366,                   !- Barometric Pressure {Pa}
    4.9,                     !- Wind Speed {m/s}
    270,                     !- Wind Direction {deg}
    No,                      !- Rain Indicator
    No,                      !- Snow Indicator
    No,                      !- Daylight Saving Time Indicator
    ASHRAETau2017,           !- Solar Model Indicator
    ,                        !- Beam Solar Day Schedule Name
    ,                        !- Diffuse Solar Day Schedule Name
    ,                        !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub) {dimensionless}
    ,                        !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud) {dimensionless}
    ,                        !- Sky Clearness
    ,                        !- Maximum Number Warmup Days
    FullResetAtBeginEnvironment;  !- Begin Environment Reset Mode

SizingPeriod:DesignDay,
    Daegwallyeong January 2% Condns DB=>MCWB,  !- Name
    1,                       !- Month
    21,                      !- Day of Month
    SummerDesignDay,         !- Day Type
    2.4,                     !- Maximum Dry-Bulb Temperature {C}
    9,                       !- Daily Dry-Bulb Temperature Range {deltaC}
    DefaultMultipliers,      !- Dry-Bulb Temperature Range Modifier Type
    ,                        !- Dry-Bulb Temperature Range Modifier Day Schedule Name
    Wetbulb,                 !- Humidity Condition Type
    -0.3,                    !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
    ,                        !- Humidity Condition Day Schedule Name
    ,                        !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
    ,                        !- Enthalpy at Maximum Dry-Bulb {J/kg}
    ,                        !- Daily Wet-Bulb Temperature Range {deltaC}
    92366,                   !- Barometric Pressure {Pa}
    4.9,                     !- Wind Speed {m/s}
    270,                     !- Wind Direction {deg}
    No,                      !- Rain Indicator
    No,                      !- Snow Indicator
    No,                      !- Daylight Saving Time Indicator
    ASHRAETau2017,           !- Solar Model Indicator
    ,                        !- Beam Solar Day Schedule Name
    ,                        !- Diffuse Solar Day Schedule Name
    ,                        !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub) {dimensionless}
    ,                        !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud) {dimensionless}
    ,                        !- Sky Clearness
    ,                        !- Maximum Number Warmup Days
    FullResetAtBeginEnvironment;  !- Begin Environment Reset Mode

SizingPeriod:DesignDay,
    Daegwallyeong January 2% Condns WB=>MCDB,  !- Name
    1,                       !- Month
    21,                      !- Day of Month
    SummerDesignDay,         !- Day Type
    1.5,                     !- Maximum Dry-Bulb Temperature {C}
    9,                       !- Daily Dry-Bulb Temperature Range {deltaC}
    DefaultMultipliers,      !- Dry-Bulb Temperature Range Modifier Type
    ,                        !- Dry-Bulb Temperature Range Modifier Day Schedule Name
    Wetbulb,                 !- Humidity Condition Type
    0.3,                     !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
    ,                        !- Humidity Condition Day Schedule Name
    ,                        !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
    ,                        !- Enthalpy at Maximum Dry-Bulb {J/kg}
    ,                        !- Daily Wet-Bulb Temperature Range {deltaC}
    92366,                   !- Barometric Pressure {Pa}
    4.9,                     !- Wind Speed {m/s}
    270,                     !- Wind Direction {deg}
    No,                      !- Rain Indicator
    No,                      !- Snow Indicator
    No,                      !- Daylight Saving Time Indicator
    ASHRAETau2017,           !- Solar Model Indicator
    ,                        !- Beam Solar Day Schedule Name
    ,                        !- Diffuse Solar Day Schedule Name
    ,                        !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub) {dimensionless}
    ,                        !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud) {dimensionless}
    ,                        !- Sky Clearness
    ,                        !- Maximum Number Warmup Days
    FullResetAtBeginEnvironment;  !- Begin Environment Reset Mode

SizingPeriod:DesignDay,
    Daegwallyeong January 5% Condns DB=>MCWB,  !- Name
    1,                       !- Month
    21,                      !- Day of Month
    SummerDesignDay,         !- Day Type
    0.8,                     !- Maximum Dry-Bulb Temperature {C}
    9.9,                     !- Daily Dry-Bulb Temperature Range {deltaC}
    DefaultMultipliers,      !- Dry-Bulb Temperature Range Modifier Type
    ,                        !- Dry-Bulb Temperature Range Modifier Day Schedule Name
    Wetbulb,                 !- Humidity Condition Type
    -1.3,                    !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
    ,                        !- Humidity Condition Day Schedule Name
    ,                        !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
    ,                        !- Enthalpy at Maximum Dry-Bulb {J/kg}
    ,                        !- Daily Wet-Bulb Temperature Range {deltaC}
    92366,                   !- Barometric Pressure {Pa}
    4.9,                     !- Wind Speed {m/s}
    270,                     !- Wind Direction {deg}
    No,                      !- Rain Indicator
    No,                      !- Snow Indicator
    No,                      !- Daylight Saving Time Indicator
    ASHRAETau2017,           !- Solar Model Indicator
    ,                        !- Beam Solar Day Schedule Name
    ,                        !- Diffuse Solar Day Schedule Name
    ,                        !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub) {dimensionless}
    ,                        !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud) {dimensionless}
    ,                        !- Sky Clearness
    ,                        !- Maximum Number Warmup Days
    FullResetAtBeginEnvironment;  !- Begin Environment Reset Mode

SizingPeriod:DesignDay,
    Daegwallyeong January 5% Condns WB=>MCDB,  !- Name
    1,                       !- Month
    21,                      !- Day of Month
    SummerDesignDay,         !- Day Type
    0.4,                     !- Maximum Dry-Bulb Temperature {C}
    7.8,                     !- Daily Dry-Bulb Temperature Range {deltaC}
    DefaultMultipliers,      !- Dry-Bulb Temperature Range Modifier Type
    ,                        !- Dry-Bulb Temperature Range Modifier Day Schedule Name
    Wetbulb,                 !- Humidity Condition Type
    -1,                      !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
    ,                        !- Humidity Condition Day Schedule Name
    ,                        !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
    ,                        !- Enthalpy at Maximum Dry-Bulb {J/kg}
    ,                        !- Daily Wet-Bulb Temperature Range {deltaC}
    92366,                   !- Barometric Pressure {Pa}
    4.9,                     !- Wind Speed {m/s}
    270,                     !- Wind Direction {deg}
    No,                      !- Rain Indicator
    No,                      !- Snow Indicator
    No,                      !- Daylight Saving Time Indicator
    ASHRAETau2017,           !- Solar Model Indicator
    ,                        !- Beam Solar Day Schedule Name
    ,                        !- Diffuse Solar Day Schedule Name
    ,                        !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub) {dimensionless}
    ,                        !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud) {dimensionless}
    ,                        !- Sky Clearness
    ,                        !- Maximum Number Warmup Days
    FullResetAtBeginEnvironment;  !- Begin Environment Reset Mode

SizingPeriod:DesignDay,
    Daegwallyeong July .4% Condns DB=>MCWB,  !- Name
    7,                       !- Month
    21,                      !- Day of Month
    SummerDesignDay,         !- Day Type
    29,                      !- Maximum Dry-Bulb Temperature {C}
    5.6,                     !- Daily Dry-Bulb Temperature Range {deltaC}
    DefaultMultipliers,      !- Dry-Bulb Temperature Range Modifier Type
    ,                        !- Dry-Bulb Temperature Range Modifier Day Schedule Name
    Wetbulb,                 !- Humidity Condition Type
    22.4,                    !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
    ,                        !- Humidity Condition Day Schedule Name
    ,                        !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
    ,                        !- Enthalpy at Maximum Dry-Bulb {J/kg}
    ,                        !- Daily Wet-Bulb Temperature Range {deltaC}
    92366,                   !- Barometric Pressure {Pa}
    3.4,                     !- Wind Speed {m/s}
    270,                     !- Wind Direction {deg}
    No,                      !- Rain Indicator
    No,                      !- Snow Indicator
    No,                      !- Daylight Saving Time Indicator
    ASHRAETau2017,           !- Solar Model Indicator
    ,                        !- Beam Solar Day Schedule Name
    ,                        !- Diffuse Solar Day Schedule Name
    ,                        !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub) {dimensionless}
    ,                        !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud) {dimensionless}
    ,                        !- Sky Clearness
    ,                        !- Maximum Number Warmup Days
    FullResetAtBeginEnvironment;  !- Begin Environment Reset Mode

SizingPeriod:DesignDay,
    Daegwallyeong July .4% Condns WB=>MCDB,  !- Name
    7,                       !- Month
    21,                      !- Day of Month
    SummerDesignDay,         !- Day Type
    26.9,                    !- Maximum Dry-Bulb Temperature {C}
    5.6,                     !- Daily Dry-Bulb Temperature Range {deltaC}
    DefaultMultipliers,      !- Dry-Bulb Temperature Range Modifier Type
    ,                        !- Dry-Bulb Temperature Range Modifier Day Schedule Name
    Wetbulb,                 !- Humidity Condition Type
    23.5,                    !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
    ,                        !- Humidity Condition Day Schedule Name
    ,                        !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
    ,                        !- Enthalpy at Maximum Dry-Bulb {J/kg}
    ,                        !- Daily Wet-Bulb Temperature Range {deltaC}
    92366,                   !- Barometric Pressure {Pa}
    3.4,                     !- Wind Speed {m/s}
    270,                     !- Wind Direction {deg}
    No,                      !- Rain Indicator
    No,                      !- Snow Indicator
    No,                      !- Daylight Saving Time Indicator
    ASHRAETau2017,           !- Solar Model Indicator
    ,                        !- Beam Solar Day Schedule Name
    ,                        !- Diffuse Solar Day Schedule Name
    ,                        !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub) {dimensionless}
    ,                        !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud) {dimensionless}
    ,                        !- Sky Clearness
    ,                        !- Maximum Number Warmup Days
    FullResetAtBeginEnvironment;  !- Begin Environment Reset Mode

SizingPeriod:DesignDay,
    Daegwallyeong July 10% Condns DB=>MCWB,  !- Name
    7,                       !- Month
    21,                      !- Day of Month
    SummerDesignDay,         !- Day Type
    24.6,                    !- Maximum Dry-Bulb Temperature {C}
    8,                       !- Daily Dry-Bulb Temperature Range {deltaC}
    DefaultMultipliers,      !- Dry-Bulb Temperature Range Modifier Type
    ,                        !- Dry-Bulb Temperature Range Modifier Day Schedule Name
    Wetbulb,                 !- Humidity Condition Type
    20.7,                    !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
    ,                        !- Humidity Condition Day Schedule Name
    ,                        !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
    ,                        !- Enthalpy at Maximum Dry-Bulb {J/kg}
    ,                        !- Daily Wet-Bulb Temperature Range {deltaC}
    92366,                   !- Barometric Pressure {Pa}
    3.4,                     !- Wind Speed {m/s}
    270,                     !- Wind Direction {deg}
    No,                      !- Rain Indicator
    No,                      !- Snow Indicator
    No,                      !- Daylight Saving Time Indicator
    ASHRAETau2017,           !- Solar Model Indicator
    ,                        !- Beam Solar Day Schedule Name
    ,                        !- Diffuse Solar Day Schedule Name
    ,                        !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub) {dimensionless}
    ,                        !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud) {dimensionless}
    ,                        !- Sky Clearness
    ,                        !- Maximum Number Warmup Days
    FullResetAtBeginEnvironment;  !- Begin Environment Reset Mode

SizingPeriod:DesignDay,
    Daegwallyeong July 10% Condns WB=>MCDB,  !- Name
    7,                       !- Month
    21,                      !- Day of Month
    SummerDesignDay,         !- Day Type
    23.7,                    !- Maximum Dry-Bulb Temperature {C}
    6.7,                     !- Daily Dry-Bulb Temperature Range {deltaC}
    DefaultMultipliers,      !- Dry-Bulb Temperature Range Modifier Type
    ,                        !- Dry-Bulb Temperature Range Modifier Day Schedule Name
    Wetbulb,                 !- Humidity Condition Type
    21.1,                    !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
    ,                        !- Humidity Condition Day Schedule Name
    ,                        !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
    ,                        !- Enthalpy at Maximum Dry-Bulb {J/kg}
    ,                        !- Daily Wet-Bulb Temperature Range {deltaC}
    92366,                   !- Barometric Pressure {Pa}
    3.4,                     !- Wind Speed {m/s}
    270,                     !- Wind Direction {deg}
    No,                      !- Rain Indicator
    No,                      !- Snow Indicator
    No,                      !- Daylight Saving Time Indicator
    ASHRAETau2017,           !- Solar Model Indicator
    ,                        !- Beam Solar Day Schedule Name
    ,                        !- Diffuse Solar Day Schedule Name
    ,                        !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub) {dimensionless}
    ,                        !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud) {dimensionless}
    ,                        !- Sky Clearness
    ,                        !- Maximum Number Warmup Days
    FullResetAtBeginEnvironment;  !- Begin Environment Reset Mode

SizingPeriod:DesignDay,
    Daegwallyeong July 2% Condns DB=>MCWB,  !- Name
    7,                       !- Month
    21,                      !- Day of Month
    SummerDesignDay,         !- Day Type
    27.3,                    !- Maximum Dry-Bulb Temperature {C}
    5.6,                     !- Daily Dry-Bulb Temperature Range {deltaC}
    DefaultMultipliers,      !- Dry-Bulb Temperature Range Modifier Type
    ,                        !- Dry-Bulb Temperature Range Modifier Day Schedule Name
    Wetbulb,                 !- Humidity Condition Type
    21.6,                    !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
    ,                        !- Humidity Condition Day Schedule Name
    ,                        !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
    ,                        !- Enthalpy at Maximum Dry-Bulb {J/kg}
    ,                        !- Daily Wet-Bulb Temperature Range {deltaC}
    92366,                   !- Barometric Pressure {Pa}
    3.4,                     !- Wind Speed {m/s}
    270,                     !- Wind Direction {deg}
    No,                      !- Rain Indicator
    No,                      !- Snow Indicator
    No,                      !- Daylight Saving Time Indicator
    ASHRAETau2017,           !- Solar Model Indicator
    ,                        !- Beam Solar Day Schedule Name
    ,                        !- Diffuse Solar Day Schedule Name
    ,                        !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub) {dimensionless}
    ,                        !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud) {dimensionless}
    ,                        !- Sky Clearness
    ,                        !- Maximum Number Warmup Days
    FullResetAtBeginEnvironment;  !- Begin Environment Reset Mode

SizingPeriod:DesignDay,
    Daegwallyeong July 2% Condns WB=>MCDB,  !- Name
    7,                       !- Month
    21,                      !- Day of Month
    SummerDesignDay,         !- Day Type
    25.4,                    !- Maximum Dry-Bulb Temperature {C}
    5.6,                     !- Daily Dry-Bulb Temperature Range {deltaC}
    DefaultMultipliers,      !- Dry-Bulb Temperature Range Modifier Type
    ,                        !- Dry-Bulb Temperature Range Modifier Day Schedule Name
    Wetbulb,                 !- Humidity Condition Type
    22.6,                    !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
    ,                        !- Humidity Condition Day Schedule Name
    ,                        !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
    ,                        !- Enthalpy at Maximum Dry-Bulb {J/kg}
    ,                        !- Daily Wet-Bulb Temperature Range {deltaC}
    92366,                   !- Barometric Pressure {Pa}
    3.4,                     !- Wind Speed {m/s}
    270,                     !- Wind Direction {deg}
    No,                      !- Rain Indicator
    No,                      !- Snow Indicator
    No,                      !- Daylight Saving Time Indicator
    ASHRAETau2017,           !- Solar Model Indicator
    ,                        !- Beam Solar Day Schedule Name
    ,                        !- Diffuse Solar Day Schedule Name
    ,                        !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub) {dimensionless}
    ,                        !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud) {dimensionless}
    ,                        !- Sky Clearness
    ,                        !- Maximum Number Warmup Days
    FullResetAtBeginEnvironment;  !- Begin Environment Reset Mode

SizingPeriod:DesignDay,
    Daegwallyeong July 5% Condns DB=>MCWB,  !- Name
    7,                       !- Month
    21,                      !- Day of Month
    SummerDesignDay,         !- Day Type
    25.9,                    !- Maximum Dry-Bulb Temperature {C}
    8,                       !- Daily Dry-Bulb Temperature Range {deltaC}
    DefaultMultipliers,      !- Dry-Bulb Temperature Range Modifier Type
    ,                        !- Dry-Bulb Temperature Range Modifier Day Schedule Name
    Wetbulb,                 !- Humidity Condition Type
    20.9,                    !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
    ,                        !- Humidity Condition Day Schedule Name
    ,                        !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
    ,                        !- Enthalpy at Maximum Dry-Bulb {J/kg}
    ,                        !- Daily Wet-Bulb Temperature Range {deltaC}
    92366,                   !- Barometric Pressure {Pa}
    3.4,                     !- Wind Speed {m/s}
    270,                     !- Wind Direction {deg}
    No,                      !- Rain Indicator
    No,                      !- Snow Indicator
    No,                      !- Daylight Saving Time Indicator
    ASHRAETau2017,           !- Solar Model Indicator
    ,                        !- Beam Solar Day Schedule Name
    ,                        !- Diffuse Solar Day Schedule Name
    ,                        !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub) {dimensionless}
    ,                        !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud) {dimensionless}
    ,                        !- Sky Clearness
    ,                        !- Maximum Number Warmup Days
    FullResetAtBeginEnvironment;  !- Begin Environment Reset Mode

SizingPeriod:DesignDay,
    Daegwallyeong July 5% Condns WB=>MCDB,  !- Name
    7,                       !- Month
    21,                      !- Day of Month
    SummerDesignDay,         !- Day Type
    24.3,                    !- Maximum Dry-Bulb Temperature {C}
    6.7,                     !- Daily Dry-Bulb Temperature Range {deltaC}
    DefaultMultipliers,      !- Dry-Bulb Temperature Range Modifier Type
    ,                        !- Dry-Bulb Temperature Range Modifier Day Schedule Name
    Wetbulb,                 !- Humidity Condition Type
    21.7,                    !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
    ,                        !- Humidity Condition Day Schedule Name
    ,                        !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
    ,                        !- Enthalpy at Maximum Dry-Bulb {J/kg}
    ,                        !- Daily Wet-Bulb Temperature Range {deltaC}
    92366,                   !- Barometric Pressure {Pa}
    3.4,                     !- Wind Speed {m/s}
    270,                     !- Wind Direction {deg}
    No,                      !- Rain Indicator
    No,                      !- Snow Indicator
    No,                      !- Daylight Saving Time Indicator
    ASHRAETau2017,           !- Solar Model Indicator
    ,                        !- Beam Solar Day Schedule Name
    ,                        !- Diffuse Solar Day Schedule Name
    ,                        !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub) {dimensionless}
    ,                        !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud) {dimensionless}
    ,                        !- Sky Clearness
    ,                        !- Maximum Number Warmup Days
    FullResetAtBeginEnvironment;  !- Begin Environment Reset Mode

SizingPeriod:DesignDay,
    Daegwallyeong June .4% Condns DB=>MCWB,  !- Name
    6,                       !- Month
    21,                      !- Day of Month
    SummerDesignDay,         !- Day Type
    27.2,                    !- Maximum Dry-Bulb Temperature {C}
    8.2,                     !- Daily Dry-Bulb Temperature Range {deltaC}
    DefaultMultipliers,      !- Dry-Bulb Temperature Range Modifier Type
    ,                        !- Dry-Bulb Temperature Range Modifier Day Schedule Name
    Wetbulb,                 !- Humidity Condition Type
    17.2,                    !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
    ,                        !- Humidity Condition Day Schedule Name
    ,                        !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
    ,                        !- Enthalpy at Maximum Dry-Bulb {J/kg}
    ,                        !- Daily Wet-Bulb Temperature Range {deltaC}
    92366,                   !- Barometric Pressure {Pa}
    2.9,                     !- Wind Speed {m/s}
    270,                     !- Wind Direction {deg}
    No,                      !- Rain Indicator
    No,                      !- Snow Indicator
    No,                      !- Daylight Saving Time Indicator
    ASHRAETau2017,           !- Solar Model Indicator
    ,                        !- Beam Solar Day Schedule Name
    ,                        !- Diffuse Solar Day Schedule Name
    ,                        !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub) {dimensionless}
    ,                        !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud) {dimensionless}
    ,                        !- Sky Clearness
    ,                        !- Maximum Number Warmup Days
    FullResetAtBeginEnvironment;  !- Begin Environment Reset Mode

SizingPeriod:DesignDay,
    Daegwallyeong June .4% Condns WB=>MCDB,  !- Name
    6,                       !- Month
    21,                      !- Day of Month
    SummerDesignDay,         !- Day Type
    23.2,                    !- Maximum Dry-Bulb Temperature {C}
    8.2,                     !- Daily Dry-Bulb Temperature Range {deltaC}
    DefaultMultipliers,      !- Dry-Bulb Temperature Range Modifier Type
    ,                        !- Dry-Bulb Temperature Range Modifier Day Schedule Name
    Wetbulb,                 !- Humidity Condition Type
    20.5,                    !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
    ,                        !- Humidity Condition Day Schedule Name
    ,                        !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
    ,                        !- Enthalpy at Maximum Dry-Bulb {J/kg}
    ,                        !- Daily Wet-Bulb Temperature Range {deltaC}
    92366,                   !- Barometric Pressure {Pa}
    2.9,                     !- Wind Speed {m/s}
    270,                     !- Wind Direction {deg}
    No,                      !- Rain Indicator
    No,                      !- Snow Indicator
    No,                      !- Daylight Saving Time Indicator
    ASHRAETau2017,           !- Solar Model Indicator
    ,                        !- Beam Solar Day Schedule Name
    ,                        !- Diffuse Solar Day Schedule Name
    ,                        !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub) {dimensionless}
    ,                        !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud) {dimensionless}
    ,                        !- Sky Clearness
    ,                        !- Maximum Number Warmup Days
    FullResetAtBeginEnvironment;  !- Begin Environment Reset Mode

SizingPeriod:DesignDay,
    Daegwallyeong June 10% Condns DB=>MCWB,  !- Name
    6,                       !- Month
    21,                      !- Day of Month
    SummerDesignDay,         !- Day Type
    22.1,                    !- Maximum Dry-Bulb Temperature {C}
    11.8,                    !- Daily Dry-Bulb Temperature Range {deltaC}
    DefaultMultipliers,      !- Dry-Bulb Temperature Range Modifier Type
    ,                        !- Dry-Bulb Temperature Range Modifier Day Schedule Name
    Wetbulb,                 !- Humidity Condition Type
    16.6,                    !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
    ,                        !- Humidity Condition Day Schedule Name
    ,                        !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
    ,                        !- Enthalpy at Maximum Dry-Bulb {J/kg}
    ,                        !- Daily Wet-Bulb Temperature Range {deltaC}
    92366,                   !- Barometric Pressure {Pa}
    2.9,                     !- Wind Speed {m/s}
    270,                     !- Wind Direction {deg}
    No,                      !- Rain Indicator
    No,                      !- Snow Indicator
    No,                      !- Daylight Saving Time Indicator
    ASHRAETau2017,           !- Solar Model Indicator
    ,                        !- Beam Solar Day Schedule Name
    ,                        !- Diffuse Solar Day Schedule Name
    ,                        !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub) {dimensionless}
    ,                        !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud) {dimensionless}
    ,                        !- Sky Clearness
    ,                        !- Maximum Number Warmup Days
    FullResetAtBeginEnvironment;  !- Begin Environment Reset Mode

SizingPeriod:DesignDay,
    Daegwallyeong June 10% Condns WB=>MCDB,  !- Name
    6,                       !- Month
    21,                      !- Day of Month
    SummerDesignDay,         !- Day Type
    20.6,                    !- Maximum Dry-Bulb Temperature {C}
    8.5,                     !- Daily Dry-Bulb Temperature Range {deltaC}
    DefaultMultipliers,      !- Dry-Bulb Temperature Range Modifier Type
    ,                        !- Dry-Bulb Temperature Range Modifier Day Schedule Name
    Wetbulb,                 !- Humidity Condition Type
    17.5,                    !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
    ,                        !- Humidity Condition Day Schedule Name
    ,                        !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
    ,                        !- Enthalpy at Maximum Dry-Bulb {J/kg}
    ,                        !- Daily Wet-Bulb Temperature Range {deltaC}
    92366,                   !- Barometric Pressure {Pa}
    2.9,                     !- Wind Speed {m/s}
    270,                     !- Wind Direction {deg}
    No,                      !- Rain Indicator
    No,                      !- Snow Indicator
    No,                      !- Daylight Saving Time Indicator
    ASHRAETau2017,           !- Solar Model Indicator
    ,                        !- Beam Solar Day Schedule Name
    ,                        !- Diffuse Solar Day Schedule Name
    ,                        !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub) {dimensionless}
    ,                        !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud) {dimensionless}
    ,                        !- Sky Clearness
    ,                        !- Maximum Number Warmup Days
    FullResetAtBeginEnvironment;  !- Begin Environment Reset Mode

SizingPeriod:DesignDay,
    Daegwallyeong June 2% Condns DB=>MCWB,  !- Name
    6,                       !- Month
    21,                      !- Day of Month
    SummerDesignDay,         !- Day Type
    25.1,                    !- Maximum Dry-Bulb Temperature {C}
    8.2,                     !- Daily Dry-Bulb Temperature Range {deltaC}
    DefaultMultipliers,      !- Dry-Bulb Temperature Range Modifier Type
    ,                        !- Dry-Bulb Temperature Range Modifier Day Schedule Name
    Wetbulb,                 !- Humidity Condition Type
    17,                      !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
    ,                        !- Humidity Condition Day Schedule Name
    ,                        !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
    ,                        !- Enthalpy at Maximum Dry-Bulb {J/kg}
    ,                        !- Daily Wet-Bulb Temperature Range {deltaC}
    92366,                   !- Barometric Pressure {Pa}
    2.9,                     !- Wind Speed {m/s}
    270,                     !- Wind Direction {deg}
    No,                      !- Rain Indicator
    No,                      !- Snow Indicator
    No,                      !- Daylight Saving Time Indicator
    ASHRAETau2017,           !- Solar Model Indicator
    ,                        !- Beam Solar Day Schedule Name
    ,                        !- Diffuse Solar Day Schedule Name
    ,                        !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub) {dimensionless}
    ,                        !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud) {dimensionless}
    ,                        !- Sky Clearness
    ,                        !- Maximum Number Warmup Days
    FullResetAtBeginEnvironment;  !- Begin Environment Reset Mode

SizingPeriod:DesignDay,
    Daegwallyeong June 2% Condns WB=>MCDB,  !- Name
    6,                       !- Month
    21,                      !- Day of Month
    SummerDesignDay,         !- Day Type
    22.2,                    !- Maximum Dry-Bulb Temperature {C}
    8.2,                     !- Daily Dry-Bulb Temperature Range {deltaC}
    DefaultMultipliers,      !- Dry-Bulb Temperature Range Modifier Type
    ,                        !- Dry-Bulb Temperature Range Modifier Day Schedule Name
    Wetbulb,                 !- Humidity Condition Type
    19.3,                    !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
    ,                        !- Humidity Condition Day Schedule Name
    ,                        !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
    ,                        !- Enthalpy at Maximum Dry-Bulb {J/kg}
    ,                        !- Daily Wet-Bulb Temperature Range {deltaC}
    92366,                   !- Barometric Pressure {Pa}
    2.9,                     !- Wind Speed {m/s}
    270,                     !- Wind Direction {deg}
    No,                      !- Rain Indicator
    No,                      !- Snow Indicator
    No,                      !- Daylight Saving Time Indicator
    ASHRAETau2017,           !- Solar Model Indicator
    ,                        !- Beam Solar Day Schedule Name
    ,                        !- Diffuse Solar Day Schedule Name
    ,                        !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub) {dimensionless}
    ,                        !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud) {dimensionless}
    ,                        !- Sky Clearness
    ,                        !- Maximum Number Warmup Days
    FullResetAtBeginEnvironment;  !- Begin Environment Reset Mode

SizingPeriod:DesignDay,
    Daegwallyeong June 5% Condns DB=>MCWB,  !- Name
    6,                       !- Month
    21,                      !- Day of Month
    SummerDesignDay,         !- Day Type
    23.5,                    !- Maximum Dry-Bulb Temperature {C}
    11.8,                    !- Daily Dry-Bulb Temperature Range {deltaC}
    DefaultMultipliers,      !- Dry-Bulb Temperature Range Modifier Type
    ,                        !- Dry-Bulb Temperature Range Modifier Day Schedule Name
    Wetbulb,                 !- Humidity Condition Type
    16.7,                    !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
    ,                        !- Humidity Condition Day Schedule Name
    ,                        !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
    ,                        !- Enthalpy at Maximum Dry-Bulb {J/kg}
    ,                        !- Daily Wet-Bulb Temperature Range {deltaC}
    92366,                   !- Barometric Pressure {Pa}
    2.9,                     !- Wind Speed {m/s}
    270,                     !- Wind Direction {deg}
    No,                      !- Rain Indicator
    No,                      !- Snow Indicator
    No,                      !- Daylight Saving Time Indicator
    ASHRAETau2017,           !- Solar Model Indicator
    ,                        !- Beam Solar Day Schedule Name
    ,                        !- Diffuse Solar Day Schedule Name
    ,                        !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub) {dimensionless}
    ,                        !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud) {dimensionless}
    ,                        !- Sky Clearness
    ,                        !- Maximum Number Warmup Days
    FullResetAtBeginEnvironment;  !- Begin Environment Reset Mode

SizingPeriod:DesignDay,
    Daegwallyeong June 5% Condns WB=>MCDB,  !- Name
    6,                       !- Month
    21,                      !- Day of Month
    SummerDesignDay,         !- Day Type
    21.5,                    !- Maximum Dry-Bulb Temperature {C}
    8.5,                     !- Daily Dry-Bulb Temperature Range {deltaC}
    DefaultMultipliers,      !- Dry-Bulb Temperature Range Modifier Type
    ,                        !- Dry-Bulb Temperature Range Modifier Day Schedule Name
    Wetbulb,                 !- Humidity Condition Type
    18.4,                    !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
    ,                        !- Humidity Condition Day Schedule Name
    ,                        !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
    ,                        !- Enthalpy at Maximum Dry-Bulb {J/kg}
    ,                        !- Daily Wet-Bulb Temperature Range {deltaC}
    92366,                   !- Barometric Pressure {Pa}
    2.9,                     !- Wind Speed {m/s}
    270,                     !- Wind Direction {deg}
    No,                      !- Rain Indicator
    No,                      !- Snow Indicator
    No,                      !- Daylight Saving Time Indicator
    ASHRAETau2017,           !- Solar Model Indicator
    ,                        !- Beam Solar Day Schedule Name
    ,                        !- Diffuse Solar Day Schedule Name
    ,                        !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub) {dimensionless}
    ,                        !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud) {dimensionless}
    ,                        !- Sky Clearness
    ,                        !- Maximum Number Warmup Days
    FullResetAtBeginEnvironment;  !- Begin Environment Reset Mode

SizingPeriod:DesignDay,
    Daegwallyeong March .4% Condns DB=>MCWB,  !- Name
    3,                       !- Month
    21,                      !- Day of Month
    SummerDesignDay,         !- Day Type
    15.3,                    !- Maximum Dry-Bulb Temperature {C}
    8.9,                     !- Daily Dry-Bulb Temperature Range {deltaC}
    DefaultMultipliers,      !- Dry-Bulb Temperature Range Modifier Type
    ,                        !- Dry-Bulb Temperature Range Modifier Day Schedule Name
    Wetbulb,                 !- Humidity Condition Type
    7.7,                     !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
    ,                        !- Humidity Condition Day Schedule Name
    ,                        !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
    ,                        !- Enthalpy at Maximum Dry-Bulb {J/kg}
    ,                        !- Daily Wet-Bulb Temperature Range {deltaC}
    92366,                   !- Barometric Pressure {Pa}
    4.4,                     !- Wind Speed {m/s}
    270,                     !- Wind Direction {deg}
    No,                      !- Rain Indicator
    No,                      !- Snow Indicator
    No,                      !- Daylight Saving Time Indicator
    ASHRAETau2017,           !- Solar Model Indicator
    ,                        !- Beam Solar Day Schedule Name
    ,                        !- Diffuse Solar Day Schedule Name
    ,                        !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub) {dimensionless}
    ,                        !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud) {dimensionless}
    ,                        !- Sky Clearness
    ,                        !- Maximum Number Warmup Days
    FullResetAtBeginEnvironment;  !- Begin Environment Reset Mode

SizingPeriod:DesignDay,
    Daegwallyeong March .4% Condns WB=>MCDB,  !- Name
    3,                       !- Month
    21,                      !- Day of Month
    SummerDesignDay,         !- Day Type
    13,                      !- Maximum Dry-Bulb Temperature {C}
    8.9,                     !- Daily Dry-Bulb Temperature Range {deltaC}
    DefaultMultipliers,      !- Dry-Bulb Temperature Range Modifier Type
    ,                        !- Dry-Bulb Temperature Range Modifier Day Schedule Name
    Wetbulb,                 !- Humidity Condition Type
    9.2,                     !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
    ,                        !- Humidity Condition Day Schedule Name
    ,                        !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
    ,                        !- Enthalpy at Maximum Dry-Bulb {J/kg}
    ,                        !- Daily Wet-Bulb Temperature Range {deltaC}
    92366,                   !- Barometric Pressure {Pa}
    4.4,                     !- Wind Speed {m/s}
    270,                     !- Wind Direction {deg}
    No,                      !- Rain Indicator
    No,                      !- Snow Indicator
    No,                      !- Daylight Saving Time Indicator
    ASHRAETau2017,           !- Solar Model Indicator
    ,                        !- Beam Solar Day Schedule Name
    ,                        !- Diffuse Solar Day Schedule Name
    ,                        !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub) {dimensionless}
    ,                        !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud) {dimensionless}
    ,                        !- Sky Clearness
    ,                        !- Maximum Number Warmup Days
    FullResetAtBeginEnvironment;  !- Begin Environment Reset Mode

SizingPeriod:DesignDay,
    Daegwallyeong March 10% Condns DB=>MCWB,  !- Name
    3,                       !- Month
    21,                      !- Day of Month
    SummerDesignDay,         !- Day Type
    7.6,                     !- Maximum Dry-Bulb Temperature {C}
    11.9,                    !- Daily Dry-Bulb Temperature Range {deltaC}
    DefaultMultipliers,      !- Dry-Bulb Temperature Range Modifier Type
    ,                        !- Dry-Bulb Temperature Range Modifier Day Schedule Name
    Wetbulb,                 !- Humidity Condition Type
    3.1,                     !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
    ,                        !- Humidity Condition Day Schedule Name
    ,                        !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
    ,                        !- Enthalpy at Maximum Dry-Bulb {J/kg}
    ,                        !- Daily Wet-Bulb Temperature Range {deltaC}
    92366,                   !- Barometric Pressure {Pa}
    4.4,                     !- Wind Speed {m/s}
    270,                     !- Wind Direction {deg}
    No,                      !- Rain Indicator
    No,                      !- Snow Indicator
    No,                      !- Daylight Saving Time Indicator
    ASHRAETau2017,           !- Solar Model Indicator
    ,                        !- Beam Solar Day Schedule Name
    ,                        !- Diffuse Solar Day Schedule Name
    ,                        !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub) {dimensionless}
    ,                        !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud) {dimensionless}
    ,                        !- Sky Clearness
    ,                        !- Maximum Number Warmup Days
    FullResetAtBeginEnvironment;  !- Begin Environment Reset Mode

SizingPeriod:DesignDay,
    Daegwallyeong March 10% Condns WB=>MCDB,  !- Name
    3,                       !- Month
    21,                      !- Day of Month
    SummerDesignDay,         !- Day Type
    7.1,                     !- Maximum Dry-Bulb Temperature {C}
    10.8,                    !- Daily Dry-Bulb Temperature Range {deltaC}
    DefaultMultipliers,      !- Dry-Bulb Temperature Range Modifier Type
    ,                        !- Dry-Bulb Temperature Range Modifier Day Schedule Name
    Wetbulb,                 !- Humidity Condition Type
    3.4,                     !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
    ,                        !- Humidity Condition Day Schedule Name
    ,                        !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
    ,                        !- Enthalpy at Maximum Dry-Bulb {J/kg}
    ,                        !- Daily Wet-Bulb Temperature Range {deltaC}
    92366,                   !- Barometric Pressure {Pa}
    4.4,                     !- Wind Speed {m/s}
    270,                     !- Wind Direction {deg}
    No,                      !- Rain Indicator
    No,                      !- Snow Indicator
    No,                      !- Daylight Saving Time Indicator
    ASHRAETau2017,           !- Solar Model Indicator
    ,                        !- Beam Solar Day Schedule Name
    ,                        !- Diffuse Solar Day Schedule Name
    ,                        !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub) {dimensionless}
    ,                        !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud) {dimensionless}
    ,                        !- Sky Clearness
    ,                        !- Maximum Number Warmup Days
    FullResetAtBeginEnvironment;  !- Begin Environment Reset Mode

SizingPeriod:DesignDay,
    Daegwallyeong March 2% Condns DB=>MCWB,  !- Name
    3,                       !- Month
    21,                      !- Day of Month
    SummerDesignDay,         !- Day Type
    12.4,                    !- Maximum Dry-Bulb Temperature {C}
    8.9,                     !- Daily Dry-Bulb Temperature Range {deltaC}
    DefaultMultipliers,      !- Dry-Bulb Temperature Range Modifier Type
    ,                        !- Dry-Bulb Temperature Range Modifier Day Schedule Name
    Wetbulb,                 !- Humidity Condition Type
    6,                       !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
    ,                        !- Humidity Condition Day Schedule Name
    ,                        !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
    ,                        !- Enthalpy at Maximum Dry-Bulb {J/kg}
    ,                        !- Daily Wet-Bulb Temperature Range {deltaC}
    92366,                   !- Barometric Pressure {Pa}
    4.4,                     !- Wind Speed {m/s}
    270,                     !- Wind Direction {deg}
    No,                      !- Rain Indicator
    No,                      !- Snow Indicator
    No,                      !- Daylight Saving Time Indicator
    ASHRAETau2017,           !- Solar Model Indicator
    ,                        !- Beam Solar Day Schedule Name
    ,                        !- Diffuse Solar Day Schedule Name
    ,                        !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub) {dimensionless}
    ,                        !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud) {dimensionless}
    ,                        !- Sky Clearness
    ,                        !- Maximum Number Warmup Days
    FullResetAtBeginEnvironment;  !- Begin Environment Reset Mode

SizingPeriod:DesignDay,
    Daegwallyeong March 2% Condns WB=>MCDB,  !- Name
    3,                       !- Month
    21,                      !- Day of Month
    SummerDesignDay,         !- Day Type
    10.7,                    !- Maximum Dry-Bulb Temperature {C}
    8.9,                     !- Daily Dry-Bulb Temperature Range {deltaC}
    DefaultMultipliers,      !- Dry-Bulb Temperature Range Modifier Type
    ,                        !- Dry-Bulb Temperature Range Modifier Day Schedule Name
    Wetbulb,                 !- Humidity Condition Type
    7,                       !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
    ,                        !- Humidity Condition Day Schedule Name
    ,                        !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
    ,                        !- Enthalpy at Maximum Dry-Bulb {J/kg}
    ,                        !- Daily Wet-Bulb Temperature Range {deltaC}
    92366,                   !- Barometric Pressure {Pa}
    4.4,                     !- Wind Speed {m/s}
    270,                     !- Wind Direction {deg}
    No,                      !- Rain Indicator
    No,                      !- Snow Indicator
    No,                      !- Daylight Saving Time Indicator
    ASHRAETau2017,           !- Solar Model Indicator
    ,                        !- Beam Solar Day Schedule Name
    ,                        !- Diffuse Solar Day Schedule Name
    ,                        !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub) {dimensionless}
    ,                        !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud) {dimensionless}
    ,                        !- Sky Clearness
    ,                        !- Maximum Number Warmup Days
    FullResetAtBeginEnvironment;  !- Begin Environment Reset Mode

SizingPeriod:DesignDay,
    Daegwallyeong March 5% Condns DB=>MCWB,  !- Name
    3,                       !- Month
    21,                      !- Day of Month
    SummerDesignDay,         !- Day Type
    9.8,                     !- Maximum Dry-Bulb Temperature {C}
    11.9,                    !- Daily Dry-Bulb Temperature Range {deltaC}
    DefaultMultipliers,      !- Dry-Bulb Temperature Range Modifier Type
    ,                        !- Dry-Bulb Temperature Range Modifier Day Schedule Name
    Wetbulb,                 !- Humidity Condition Type
    4.6,                     !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
    ,                        !- Humidity Condition Day Schedule Name
    ,                        !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
    ,                        !- Enthalpy at Maximum Dry-Bulb {J/kg}
    ,                        !- Daily Wet-Bulb Temperature Range {deltaC}
    92366,                   !- Barometric Pressure {Pa}
    4.4,                     !- Wind Speed {m/s}
    270,                     !- Wind Direction {deg}
    No,                      !- Rain Indicator
    No,                      !- Snow Indicator
    No,                      !- Daylight Saving Time Indicator
    ASHRAETau2017,           !- Solar Model Indicator
    ,                        !- Beam Solar Day Schedule Name
    ,                        !- Diffuse Solar Day Schedule Name
    ,                        !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub) {dimensionless}
    ,                        !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud) {dimensionless}
    ,                        !- Sky Clearness
    ,                        !- Maximum Number Warmup Days
    FullResetAtBeginEnvironment;  !- Begin Environment Reset Mode

SizingPeriod:DesignDay,
    Daegwallyeong March 5% Condns WB=>MCDB,  !- Name
    3,                       !- Month
    21,                      !- Day of Month
    SummerDesignDay,         !- Day Type
    9.2,                     !- Maximum Dry-Bulb Temperature {C}
    10.8,                    !- Daily Dry-Bulb Temperature Range {deltaC}
    DefaultMultipliers,      !- Dry-Bulb Temperature Range Modifier Type
    ,                        !- Dry-Bulb Temperature Range Modifier Day Schedule Name
    Wetbulb,                 !- Humidity Condition Type
    5.2,                     !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
    ,                        !- Humidity Condition Day Schedule Name
    ,                        !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
    ,                        !- Enthalpy at Maximum Dry-Bulb {J/kg}
    ,                        !- Daily Wet-Bulb Temperature Range {deltaC}
    92366,                   !- Barometric Pressure {Pa}
    4.4,                     !- Wind Speed {m/s}
    270,                     !- Wind Direction {deg}
    No,                      !- Rain Indicator
    No,                      !- Snow Indicator
    No,                      !- Daylight Saving Time Indicator
    ASHRAETau2017,           !- Solar Model Indicator
    ,                        !- Beam Solar Day Schedule Name
    ,                        !- Diffuse Solar Day Schedule Name
    ,                        !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub) {dimensionless}
    ,                        !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud) {dimensionless}
    ,                        !- Sky Clearness
    ,                        !- Maximum Number Warmup Days
    FullResetAtBeginEnvironment;  !- Begin Environment Reset Mode

SizingPeriod:DesignDay,
    Daegwallyeong May .4% Condns DB=>MCWB,  !- Name
    5,                       !- Month
    21,                      !- Day of Month
    SummerDesignDay,         !- Day Type
    26,                      !- Maximum Dry-Bulb Temperature {C}
    10.1,                    !- Daily Dry-Bulb Temperature Range {deltaC}
    DefaultMultipliers,      !- Dry-Bulb Temperature Range Modifier Type
    ,                        !- Dry-Bulb Temperature Range Modifier Day Schedule Name
    Wetbulb,                 !- Humidity Condition Type
    14.3,                    !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
    ,                        !- Humidity Condition Day Schedule Name
    ,                        !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
    ,                        !- Enthalpy at Maximum Dry-Bulb {J/kg}
    ,                        !- Daily Wet-Bulb Temperature Range {deltaC}
    92366,                   !- Barometric Pressure {Pa}
    4,                       !- Wind Speed {m/s}
    270,                     !- Wind Direction {deg}
    No,                      !- Rain Indicator
    No,                      !- Snow Indicator
    No,                      !- Daylight Saving Time Indicator
    ASHRAETau2017,           !- Solar Model Indicator
    ,                        !- Beam Solar Day Schedule Name
    ,                        !- Diffuse Solar Day Schedule Name
    ,                        !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub) {dimensionless}
    ,                        !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud) {dimensionless}
    ,                        !- Sky Clearness
    ,                        !- Maximum Number Warmup Days
    FullResetAtBeginEnvironment;  !- Begin Environment Reset Mode

SizingPeriod:DesignDay,
    Daegwallyeong May .4% Condns WB=>MCDB,  !- Name
    5,                       !- Month
    21,                      !- Day of Month
    SummerDesignDay,         !- Day Type
    21,                      !- Maximum Dry-Bulb Temperature {C}
    10.1,                    !- Daily Dry-Bulb Temperature Range {deltaC}
    DefaultMultipliers,      !- Dry-Bulb Temperature Range Modifier Type
    ,                        !- Dry-Bulb Temperature Range Modifier Day Schedule Name
    Wetbulb,                 !- Humidity Condition Type
    17.1,                    !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
    ,                        !- Humidity Condition Day Schedule Name
    ,                        !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
    ,                        !- Enthalpy at Maximum Dry-Bulb {J/kg}
    ,                        !- Daily Wet-Bulb Temperature Range {deltaC}
    92366,                   !- Barometric Pressure {Pa}
    4,                       !- Wind Speed {m/s}
    270,                     !- Wind Direction {deg}
    No,                      !- Rain Indicator
    No,                      !- Snow Indicator
    No,                      !- Daylight Saving Time Indicator
    ASHRAETau2017,           !- Solar Model Indicator
    ,                        !- Beam Solar Day Schedule Name
    ,                        !- Diffuse Solar Day Schedule Name
    ,                        !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub) {dimensionless}
    ,                        !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud) {dimensionless}
    ,                        !- Sky Clearness
    ,                        !- Maximum Number Warmup Days
    FullResetAtBeginEnvironment;  !- Begin Environment Reset Mode

SizingPeriod:DesignDay,
    Daegwallyeong May 10% Condns DB=>MCWB,  !- Name
    5,                       !- Month
    21,                      !- Day of Month
    SummerDesignDay,         !- Day Type
    19.5,                    !- Maximum Dry-Bulb Temperature {C}
    13.7,                    !- Daily Dry-Bulb Temperature Range {deltaC}
    DefaultMultipliers,      !- Dry-Bulb Temperature Range Modifier Type
    ,                        !- Dry-Bulb Temperature Range Modifier Day Schedule Name
    Wetbulb,                 !- Humidity Condition Type
    12.2,                    !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
    ,                        !- Humidity Condition Day Schedule Name
    ,                        !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
    ,                        !- Enthalpy at Maximum Dry-Bulb {J/kg}
    ,                        !- Daily Wet-Bulb Temperature Range {deltaC}
    92366,                   !- Barometric Pressure {Pa}
    4,                       !- Wind Speed {m/s}
    270,                     !- Wind Direction {deg}
    No,                      !- Rain Indicator
    No,                      !- Snow Indicator
    No,                      !- Daylight Saving Time Indicator
    ASHRAETau2017,           !- Solar Model Indicator
    ,                        !- Beam Solar Day Schedule Name
    ,                        !- Diffuse Solar Day Schedule Name
    ,                        !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub) {dimensionless}
    ,                        !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud) {dimensionless}
    ,                        !- Sky Clearness
    ,                        !- Maximum Number Warmup Days
    FullResetAtBeginEnvironment;  !- Begin Environment Reset Mode

SizingPeriod:DesignDay,
    Daegwallyeong May 10% Condns WB=>MCDB,  !- Name
    5,                       !- Month
    21,                      !- Day of Month
    SummerDesignDay,         !- Day Type
    17.8,                    !- Maximum Dry-Bulb Temperature {C}
    10.5,                    !- Daily Dry-Bulb Temperature Range {deltaC}
    DefaultMultipliers,      !- Dry-Bulb Temperature Range Modifier Type
    ,                        !- Dry-Bulb Temperature Range Modifier Day Schedule Name
    Wetbulb,                 !- Humidity Condition Type
    13.3,                    !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
    ,                        !- Humidity Condition Day Schedule Name
    ,                        !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
    ,                        !- Enthalpy at Maximum Dry-Bulb {J/kg}
    ,                        !- Daily Wet-Bulb Temperature Range {deltaC}
    92366,                   !- Barometric Pressure {Pa}
    4,                       !- Wind Speed {m/s}
    270,                     !- Wind Direction {deg}
    No,                      !- Rain Indicator
    No,                      !- Snow Indicator
    No,                      !- Daylight Saving Time Indicator
    ASHRAETau2017,           !- Solar Model Indicator
    ,                        !- Beam Solar Day Schedule Name
    ,                        !- Diffuse Solar Day Schedule Name
    ,                        !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub) {dimensionless}
    ,                        !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud) {dimensionless}
    ,                        !- Sky Clearness
    ,                        !- Maximum Number Warmup Days
    FullResetAtBeginEnvironment;  !- Begin Environment Reset Mode

SizingPeriod:DesignDay,
    Daegwallyeong May 2% Condns DB=>MCWB,  !- Name
    5,                       !- Month
    21,                      !- Day of Month
    SummerDesignDay,         !- Day Type
    23.1,                    !- Maximum Dry-Bulb Temperature {C}
    10.1,                    !- Daily Dry-Bulb Temperature Range {deltaC}
    DefaultMultipliers,      !- Dry-Bulb Temperature Range Modifier Type
    ,                        !- Dry-Bulb Temperature Range Modifier Day Schedule Name
    Wetbulb,                 !- Humidity Condition Type
    13.3,                    !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
    ,                        !- Humidity Condition Day Schedule Name
    ,                        !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
    ,                        !- Enthalpy at Maximum Dry-Bulb {J/kg}
    ,                        !- Daily Wet-Bulb Temperature Range {deltaC}
    92366,                   !- Barometric Pressure {Pa}
    4,                       !- Wind Speed {m/s}
    270,                     !- Wind Direction {deg}
    No,                      !- Rain Indicator
    No,                      !- Snow Indicator
    No,                      !- Daylight Saving Time Indicator
    ASHRAETau2017,           !- Solar Model Indicator
    ,                        !- Beam Solar Day Schedule Name
    ,                        !- Diffuse Solar Day Schedule Name
    ,                        !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub) {dimensionless}
    ,                        !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud) {dimensionless}
    ,                        !- Sky Clearness
    ,                        !- Maximum Number Warmup Days
    FullResetAtBeginEnvironment;  !- Begin Environment Reset Mode

SizingPeriod:DesignDay,
    Daegwallyeong May 2% Condns WB=>MCDB,  !- Name
    5,                       !- Month
    21,                      !- Day of Month
    SummerDesignDay,         !- Day Type
    19.6,                    !- Maximum Dry-Bulb Temperature {C}
    10.1,                    !- Daily Dry-Bulb Temperature Range {deltaC}
    DefaultMultipliers,      !- Dry-Bulb Temperature Range Modifier Type
    ,                        !- Dry-Bulb Temperature Range Modifier Day Schedule Name
    Wetbulb,                 !- Humidity Condition Type
    15.6,                    !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
    ,                        !- Humidity Condition Day Schedule Name
    ,                        !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
    ,                        !- Enthalpy at Maximum Dry-Bulb {J/kg}
    ,                        !- Daily Wet-Bulb Temperature Range {deltaC}
    92366,                   !- Barometric Pressure {Pa}
    4,                       !- Wind Speed {m/s}
    270,                     !- Wind Direction {deg}
    No,                      !- Rain Indicator
    No,                      !- Snow Indicator
    No,                      !- Daylight Saving Time Indicator
    ASHRAETau2017,           !- Solar Model Indicator
    ,                        !- Beam Solar Day Schedule Name
    ,                        !- Diffuse Solar Day Schedule Name
    ,                        !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub) {dimensionless}
    ,                        !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud) {dimensionless}
    ,                        !- Sky Clearness
    ,                        !- Maximum Number Warmup Days
    FullResetAtBeginEnvironment;  !- Begin Environment Reset Mode

SizingPeriod:DesignDay,
    Daegwallyeong May 5% Condns DB=>MCWB,  !- Name
    5,                       !- Month
    21,                      !- Day of Month
    SummerDesignDay,         !- Day Type
    21.2,                    !- Maximum Dry-Bulb Temperature {C}
    13.7,                    !- Daily Dry-Bulb Temperature Range {deltaC}
    DefaultMultipliers,      !- Dry-Bulb Temperature Range Modifier Type
    ,                        !- Dry-Bulb Temperature Range Modifier Day Schedule Name
    Wetbulb,                 !- Humidity Condition Type
    12.9,                    !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
    ,                        !- Humidity Condition Day Schedule Name
    ,                        !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
    ,                        !- Enthalpy at Maximum Dry-Bulb {J/kg}
    ,                        !- Daily Wet-Bulb Temperature Range {deltaC}
    92366,                   !- Barometric Pressure {Pa}
    4,                       !- Wind Speed {m/s}
    270,                     !- Wind Direction {deg}
    No,                      !- Rain Indicator
    No,                      !- Snow Indicator
    No,                      !- Daylight Saving Time Indicator
    ASHRAETau2017,           !- Solar Model Indicator
    ,                        !- Beam Solar Day Schedule Name
    ,                        !- Diffuse Solar Day Schedule Name
    ,                        !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub) {dimensionless}
    ,                        !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud) {dimensionless}
    ,                        !- Sky Clearness
    ,                        !- Maximum Number Warmup Days
    FullResetAtBeginEnvironment;  !- Begin Environment Reset Mode

SizingPeriod:DesignDay,
    Daegwallyeong May 5% Condns WB=>MCDB,  !- Name
    5,                       !- Month
    21,                      !- Day of Month
    SummerDesignDay,         !- Day Type
    18.7,                    !- Maximum Dry-Bulb Temperature {C}
    10.5,                    !- Daily Dry-Bulb Temperature Range {deltaC}
    DefaultMultipliers,      !- Dry-Bulb Temperature Range Modifier Type
    ,                        !- Dry-Bulb Temperature Range Modifier Day Schedule Name
    Wetbulb,                 !- Humidity Condition Type
    14.5,                    !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
    ,                        !- Humidity Condition Day Schedule Name
    ,                        !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
    ,                        !- Enthalpy at Maximum Dry-Bulb {J/kg}
    ,                        !- Daily Wet-Bulb Temperature Range {deltaC}
    92366,                   !- Barometric Pressure {Pa}
    4,                       !- Wind Speed {m/s}
    270,                     !- Wind Direction {deg}
    No,                      !- Rain Indicator
    No,                      !- Snow Indicator
    No,                      !- Daylight Saving Time Indicator
    ASHRAETau2017,           !- Solar Model Indicator
    ,                        !- Beam Solar Day Schedule Name
    ,                        !- Diffuse Solar Day Schedule Name
    ,                        !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub) {dimensionless}
    ,                        !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud) {dimensionless}
    ,                        !- Sky Clearness
    ,                        !- Maximum Number Warmup Days
    FullResetAtBeginEnvironment;  !- Begin Environment Reset Mode

SizingPeriod:DesignDay,
    Daegwallyeong November .4% Condns DB=>MCWB,  !- Name
    11,                      !- Month
    21,                      !- Day of Month
    SummerDesignDay,         !- Day Type
    15.1,                    !- Maximum Dry-Bulb Temperature {C}
    8.7,                     !- Daily Dry-Bulb Temperature Range {deltaC}
    DefaultMultipliers,      !- Dry-Bulb Temperature Range Modifier Type
    ,                        !- Dry-Bulb Temperature Range Modifier Day Schedule Name
    Wetbulb,                 !- Humidity Condition Type
    9.5,                     !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
    ,                        !- Humidity Condition Day Schedule Name
    ,                        !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
    ,                        !- Enthalpy at Maximum Dry-Bulb {J/kg}
    ,                        !- Daily Wet-Bulb Temperature Range {deltaC}
    92366,                   !- Barometric Pressure {Pa}
    4.3,                     !- Wind Speed {m/s}
    270,                     !- Wind Direction {deg}
    No,                      !- Rain Indicator
    No,                      !- Snow Indicator
    No,                      !- Daylight Saving Time Indicator
    ASHRAETau2017,           !- Solar Model Indicator
    ,                        !- Beam Solar Day Schedule Name
    ,                        !- Diffuse Solar Day Schedule Name
    ,                        !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub) {dimensionless}
    ,                        !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud) {dimensionless}
    ,                        !- Sky Clearness
    ,                        !- Maximum Number Warmup Days
    FullResetAtBeginEnvironment;  !- Begin Environment Reset Mode

SizingPeriod:DesignDay,
    Daegwallyeong November .4% Condns WB=>MCDB,  !- Name
    11,                      !- Month
    21,                      !- Day of Month
    SummerDesignDay,         !- Day Type
    13.2,                    !- Maximum Dry-Bulb Temperature {C}
    8.7,                     !- Daily Dry-Bulb Temperature Range {deltaC}
    DefaultMultipliers,      !- Dry-Bulb Temperature Range Modifier Type
    ,                        !- Dry-Bulb Temperature Range Modifier Day Schedule Name
    Wetbulb,                 !- Humidity Condition Type
    11.9,                    !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
    ,                        !- Humidity Condition Day Schedule Name
    ,                        !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
    ,                        !- Enthalpy at Maximum Dry-Bulb {J/kg}
    ,                        !- Daily Wet-Bulb Temperature Range {deltaC}
    92366,                   !- Barometric Pressure {Pa}
    4.3,                     !- Wind Speed {m/s}
    270,                     !- Wind Direction {deg}
    No,                      !- Rain Indicator
    No,                      !- Snow Indicator
    No,                      !- Daylight Saving Time Indicator
    ASHRAETau2017,           !- Solar Model Indicator
    ,                        !- Beam Solar Day Schedule Name
    ,                        !- Diffuse Solar Day Schedule Name
    ,                        !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub) {dimensionless}
    ,                        !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud) {dimensionless}
    ,                        !- Sky Clearness
    ,                        !- Maximum Number Warmup Days
    FullResetAtBeginEnvironment;  !- Begin Environment Reset Mode

SizingPeriod:DesignDay,
    Daegwallyeong November 10% Condns DB=>MCWB,  !- Name
    11,                      !- Month
    21,                      !- Day of Month
    SummerDesignDay,         !- Day Type
    9.2,                     !- Maximum Dry-Bulb Temperature {C}
    11.3,                    !- Daily Dry-Bulb Temperature Range {deltaC}
    DefaultMultipliers,      !- Dry-Bulb Temperature Range Modifier Type
    ,                        !- Dry-Bulb Temperature Range Modifier Day Schedule Name
    Wetbulb,                 !- Humidity Condition Type
    6.2,                     !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
    ,                        !- Humidity Condition Day Schedule Name
    ,                        !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
    ,                        !- Enthalpy at Maximum Dry-Bulb {J/kg}
    ,                        !- Daily Wet-Bulb Temperature Range {deltaC}
    92366,                   !- Barometric Pressure {Pa}
    4.3,                     !- Wind Speed {m/s}
    270,                     !- Wind Direction {deg}
    No,                      !- Rain Indicator
    No,                      !- Snow Indicator
    No,                      !- Daylight Saving Time Indicator
    ASHRAETau2017,           !- Solar Model Indicator
    ,                        !- Beam Solar Day Schedule Name
    ,                        !- Diffuse Solar Day Schedule Name
    ,                        !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub) {dimensionless}
    ,                        !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud) {dimensionless}
    ,                        !- Sky Clearness
    ,                        !- Maximum Number Warmup Days
    FullResetAtBeginEnvironment;  !- Begin Environment Reset Mode

SizingPeriod:DesignDay,
    Daegwallyeong November 10% Condns WB=>MCDB,  !- Name
    11,                      !- Month
    21,                      !- Day of Month
    SummerDesignDay,         !- Day Type
    8.6,                     !- Maximum Dry-Bulb Temperature {C}
    8.6,                     !- Daily Dry-Bulb Temperature Range {deltaC}
    DefaultMultipliers,      !- Dry-Bulb Temperature Range Modifier Type
    ,                        !- Dry-Bulb Temperature Range Modifier Day Schedule Name
    Wetbulb,                 !- Humidity Condition Type
    6.6,                     !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
    ,                        !- Humidity Condition Day Schedule Name
    ,                        !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
    ,                        !- Enthalpy at Maximum Dry-Bulb {J/kg}
    ,                        !- Daily Wet-Bulb Temperature Range {deltaC}
    92366,                   !- Barometric Pressure {Pa}
    4.3,                     !- Wind Speed {m/s}
    270,                     !- Wind Direction {deg}
    No,                      !- Rain Indicator
    No,                      !- Snow Indicator
    No,                      !- Daylight Saving Time Indicator
    ASHRAETau2017,           !- Solar Model Indicator
    ,                        !- Beam Solar Day Schedule Name
    ,                        !- Diffuse Solar Day Schedule Name
    ,                        !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub) {dimensionless}
    ,                        !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud) {dimensionless}
    ,                        !- Sky Clearness
    ,                        !- Maximum Number Warmup Days
    FullResetAtBeginEnvironment;  !- Begin Environment Reset Mode

SizingPeriod:DesignDay,
    Daegwallyeong November 2% Condns DB=>MCWB,  !- Name
    11,                      !- Month
    21,                      !- Day of Month
    SummerDesignDay,         !- Day Type
    12.7,                    !- Maximum Dry-Bulb Temperature {C}
    8.7,                     !- Daily Dry-Bulb Temperature Range {deltaC}
    DefaultMultipliers,      !- Dry-Bulb Temperature Range Modifier Type
    ,                        !- Dry-Bulb Temperature Range Modifier Day Schedule Name
    Wetbulb,                 !- Humidity Condition Type
    8.7,                     !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
    ,                        !- Humidity Condition Day Schedule Name
    ,                        !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
    ,                        !- Enthalpy at Maximum Dry-Bulb {J/kg}
    ,                        !- Daily Wet-Bulb Temperature Range {deltaC}
    92366,                   !- Barometric Pressure {Pa}
    4.3,                     !- Wind Speed {m/s}
    270,                     !- Wind Direction {deg}
    No,                      !- Rain Indicator
    No,                      !- Snow Indicator
    No,                      !- Daylight Saving Time Indicator
    ASHRAETau2017,           !- Solar Model Indicator
    ,                        !- Beam Solar Day Schedule Name
    ,                        !- Diffuse Solar Day Schedule Name
    ,                        !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub) {dimensionless}
    ,                        !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud) {dimensionless}
    ,                        !- Sky Clearness
    ,                        !- Maximum Number Warmup Days
    FullResetAtBeginEnvironment;  !- Begin Environment Reset Mode

SizingPeriod:DesignDay,
    Daegwallyeong November 2% Condns WB=>MCDB,  !- Name
    11,                      !- Month
    21,                      !- Day of Month
    SummerDesignDay,         !- Day Type
    12.1,                    !- Maximum Dry-Bulb Temperature {C}
    8.7,                     !- Daily Dry-Bulb Temperature Range {deltaC}
    DefaultMultipliers,      !- Dry-Bulb Temperature Range Modifier Type
    ,                        !- Dry-Bulb Temperature Range Modifier Day Schedule Name
    Wetbulb,                 !- Humidity Condition Type
    9.9,                     !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
    ,                        !- Humidity Condition Day Schedule Name
    ,                        !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
    ,                        !- Enthalpy at Maximum Dry-Bulb {J/kg}
    ,                        !- Daily Wet-Bulb Temperature Range {deltaC}
    92366,                   !- Barometric Pressure {Pa}
    4.3,                     !- Wind Speed {m/s}
    270,                     !- Wind Direction {deg}
    No,                      !- Rain Indicator
    No,                      !- Snow Indicator
    No,                      !- Daylight Saving Time Indicator
    ASHRAETau2017,           !- Solar Model Indicator
    ,                        !- Beam Solar Day Schedule Name
    ,                        !- Diffuse Solar Day Schedule Name
    ,                        !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub) {dimensionless}
    ,                        !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud) {dimensionless}
    ,                        !- Sky Clearness
    ,                        !- Maximum Number Warmup Days
    FullResetAtBeginEnvironment;  !- Begin Environment Reset Mode

SizingPeriod:DesignDay,
    Daegwallyeong November 5% Condns DB=>MCWB,  !- Name
    11,                      !- Month
    21,                      !- Day of Month
    SummerDesignDay,         !- Day Type
    11,                      !- Maximum Dry-Bulb Temperature {C}
    11.3,                    !- Daily Dry-Bulb Temperature Range {deltaC}
    DefaultMultipliers,      !- Dry-Bulb Temperature Range Modifier Type
    ,                        !- Dry-Bulb Temperature Range Modifier Day Schedule Name
    Wetbulb,                 !- Humidity Condition Type
    7.3,                     !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
    ,                        !- Humidity Condition Day Schedule Name
    ,                        !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
    ,                        !- Enthalpy at Maximum Dry-Bulb {J/kg}
    ,                        !- Daily Wet-Bulb Temperature Range {deltaC}
    92366,                   !- Barometric Pressure {Pa}
    4.3,                     !- Wind Speed {m/s}
    270,                     !- Wind Direction {deg}
    No,                      !- Rain Indicator
    No,                      !- Snow Indicator
    No,                      !- Daylight Saving Time Indicator
    ASHRAETau2017,           !- Solar Model Indicator
    ,                        !- Beam Solar Day Schedule Name
    ,                        !- Diffuse Solar Day Schedule Name
    ,                        !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub) {dimensionless}
    ,                        !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud) {dimensionless}
    ,                        !- Sky Clearness
    ,                        !- Maximum Number Warmup Days
    FullResetAtBeginEnvironment;  !- Begin Environment Reset Mode

SizingPeriod:DesignDay,
    Daegwallyeong November 5% Condns WB=>MCDB,  !- Name
    11,                      !- Month
    21,                      !- Day of Month
    SummerDesignDay,         !- Day Type
    9.9,                     !- Maximum Dry-Bulb Temperature {C}
    8.6,                     !- Daily Dry-Bulb Temperature Range {deltaC}
    DefaultMultipliers,      !- Dry-Bulb Temperature Range Modifier Type
    ,                        !- Dry-Bulb Temperature Range Modifier Day Schedule Name
    Wetbulb,                 !- Humidity Condition Type
    8.1,                     !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
    ,                        !- Humidity Condition Day Schedule Name
    ,                        !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
    ,                        !- Enthalpy at Maximum Dry-Bulb {J/kg}
    ,                        !- Daily Wet-Bulb Temperature Range {deltaC}
    92366,                   !- Barometric Pressure {Pa}
    4.3,                     !- Wind Speed {m/s}
    270,                     !- Wind Direction {deg}
    No,                      !- Rain Indicator
    No,                      !- Snow Indicator
    No,                      !- Daylight Saving Time Indicator
    ASHRAETau2017,           !- Solar Model Indicator
    ,                        !- Beam Solar Day Schedule Name
    ,                        !- Diffuse Solar Day Schedule Name
    ,                        !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub) {dimensionless}
    ,                        !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud) {dimensionless}
    ,                        !- Sky Clearness
    ,                        !- Maximum Number Warmup Days
    FullResetAtBeginEnvironment;  !- Begin Environment Reset Mode

SizingPeriod:DesignDay,
    Daegwallyeong October .4% Condns DB=>MCWB,  !- Name
    10,                      !- Month
    21,                      !- Day of Month
    SummerDesignDay,         !- Day Type
    20.5,                    !- Maximum Dry-Bulb Temperature {C}
    9.6,                     !- Daily Dry-Bulb Temperature Range {deltaC}
    DefaultMultipliers,      !- Dry-Bulb Temperature Range Modifier Type
    ,                        !- Dry-Bulb Temperature Range Modifier Day Schedule Name
    Wetbulb,                 !- Humidity Condition Type
    13.8,                    !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
    ,                        !- Humidity Condition Day Schedule Name
    ,                        !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
    ,                        !- Enthalpy at Maximum Dry-Bulb {J/kg}
    ,                        !- Daily Wet-Bulb Temperature Range {deltaC}
    92366,                   !- Barometric Pressure {Pa}
    3.2,                     !- Wind Speed {m/s}
    270,                     !- Wind Direction {deg}
    No,                      !- Rain Indicator
    No,                      !- Snow Indicator
    No,                      !- Daylight Saving Time Indicator
    ASHRAETau2017,           !- Solar Model Indicator
    ,                        !- Beam Solar Day Schedule Name
    ,                        !- Diffuse Solar Day Schedule Name
    ,                        !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub) {dimensionless}
    ,                        !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud) {dimensionless}
    ,                        !- Sky Clearness
    ,                        !- Maximum Number Warmup Days
    FullResetAtBeginEnvironment;  !- Begin Environment Reset Mode

SizingPeriod:DesignDay,
    Daegwallyeong October .4% Condns WB=>MCDB,  !- Name
    10,                      !- Month
    21,                      !- Day of Month
    SummerDesignDay,         !- Day Type
    17.2,                    !- Maximum Dry-Bulb Temperature {C}
    9.6,                     !- Daily Dry-Bulb Temperature Range {deltaC}
    DefaultMultipliers,      !- Dry-Bulb Temperature Range Modifier Type
    ,                        !- Dry-Bulb Temperature Range Modifier Day Schedule Name
    Wetbulb,                 !- Humidity Condition Type
    16.4,                    !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
    ,                        !- Humidity Condition Day Schedule Name
    ,                        !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
    ,                        !- Enthalpy at Maximum Dry-Bulb {J/kg}
    ,                        !- Daily Wet-Bulb Temperature Range {deltaC}
    92366,                   !- Barometric Pressure {Pa}
    3.2,                     !- Wind Speed {m/s}
    270,                     !- Wind Direction {deg}
    No,                      !- Rain Indicator
    No,                      !- Snow Indicator
    No,                      !- Daylight Saving Time Indicator
    ASHRAETau2017,           !- Solar Model Indicator
    ,                        !- Beam Solar Day Schedule Name
    ,                        !- Diffuse Solar Day Schedule Name
    ,                        !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub) {dimensionless}
    ,                        !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud) {dimensionless}
    ,                        !- Sky Clearness
    ,                        !- Maximum Number Warmup Days
    FullResetAtBeginEnvironment;  !- Begin Environment Reset Mode

SizingPeriod:DesignDay,
    Daegwallyeong October 10% Condns DB=>MCWB,  !- Name
    10,                      !- Month
    21,                      !- Day of Month
    SummerDesignDay,         !- Day Type
    14.8,                    !- Maximum Dry-Bulb Temperature {C}
    12,                      !- Daily Dry-Bulb Temperature Range {deltaC}
    DefaultMultipliers,      !- Dry-Bulb Temperature Range Modifier Type
    ,                        !- Dry-Bulb Temperature Range Modifier Day Schedule Name
    Wetbulb,                 !- Humidity Condition Type
    11.4,                    !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
    ,                        !- Humidity Condition Day Schedule Name
    ,                        !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
    ,                        !- Enthalpy at Maximum Dry-Bulb {J/kg}
    ,                        !- Daily Wet-Bulb Temperature Range {deltaC}
    92366,                   !- Barometric Pressure {Pa}
    3.2,                     !- Wind Speed {m/s}
    270,                     !- Wind Direction {deg}
    No,                      !- Rain Indicator
    No,                      !- Snow Indicator
    No,                      !- Daylight Saving Time Indicator
    ASHRAETau2017,           !- Solar Model Indicator
    ,                        !- Beam Solar Day Schedule Name
    ,                        !- Diffuse Solar Day Schedule Name
    ,                        !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub) {dimensionless}
    ,                        !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud) {dimensionless}
    ,                        !- Sky Clearness
    ,                        !- Maximum Number Warmup Days
    FullResetAtBeginEnvironment;  !- Begin Environment Reset Mode

SizingPeriod:DesignDay,
    Daegwallyeong October 10% Condns WB=>MCDB,  !- Name
    10,                      !- Month
    21,                      !- Day of Month
    SummerDesignDay,         !- Day Type
    13.9,                    !- Maximum Dry-Bulb Temperature {C}
    8.6,                     !- Daily Dry-Bulb Temperature Range {deltaC}
    DefaultMultipliers,      !- Dry-Bulb Temperature Range Modifier Type
    ,                        !- Dry-Bulb Temperature Range Modifier Day Schedule Name
    Wetbulb,                 !- Humidity Condition Type
    12.1,                    !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
    ,                        !- Humidity Condition Day Schedule Name
    ,                        !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
    ,                        !- Enthalpy at Maximum Dry-Bulb {J/kg}
    ,                        !- Daily Wet-Bulb Temperature Range {deltaC}
    92366,                   !- Barometric Pressure {Pa}
    3.2,                     !- Wind Speed {m/s}
    270,                     !- Wind Direction {deg}
    No,                      !- Rain Indicator
    No,                      !- Snow Indicator
    No,                      !- Daylight Saving Time Indicator
    ASHRAETau2017,           !- Solar Model Indicator
    ,                        !- Beam Solar Day Schedule Name
    ,                        !- Diffuse Solar Day Schedule Name
    ,                        !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub) {dimensionless}
    ,                        !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud) {dimensionless}
    ,                        !- Sky Clearness
    ,                        !- Maximum Number Warmup Days
    FullResetAtBeginEnvironment;  !- Begin Environment Reset Mode

SizingPeriod:DesignDay,
    Daegwallyeong October 2% Condns DB=>MCWB,  !- Name
    10,                      !- Month
    21,                      !- Day of Month
    SummerDesignDay,         !- Day Type
    18,                      !- Maximum Dry-Bulb Temperature {C}
    9.6,                     !- Daily Dry-Bulb Temperature Range {deltaC}
    DefaultMultipliers,      !- Dry-Bulb Temperature Range Modifier Type
    ,                        !- Dry-Bulb Temperature Range Modifier Day Schedule Name
    Wetbulb,                 !- Humidity Condition Type
    12.2,                    !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
    ,                        !- Humidity Condition Day Schedule Name
    ,                        !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
    ,                        !- Enthalpy at Maximum Dry-Bulb {J/kg}
    ,                        !- Daily Wet-Bulb Temperature Range {deltaC}
    92366,                   !- Barometric Pressure {Pa}
    3.2,                     !- Wind Speed {m/s}
    270,                     !- Wind Direction {deg}
    No,                      !- Rain Indicator
    No,                      !- Snow Indicator
    No,                      !- Daylight Saving Time Indicator
    ASHRAETau2017,           !- Solar Model Indicator
    ,                        !- Beam Solar Day Schedule Name
    ,                        !- Diffuse Solar Day Schedule Name
    ,                        !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub) {dimensionless}
    ,                        !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud) {dimensionless}
    ,                        !- Sky Clearness
    ,                        !- Maximum Number Warmup Days
    FullResetAtBeginEnvironment;  !- Begin Environment Reset Mode

SizingPeriod:DesignDay,
    Daegwallyeong October 2% Condns WB=>MCDB,  !- Name
    10,                      !- Month
    21,                      !- Day of Month
    SummerDesignDay,         !- Day Type
    16.1,                    !- Maximum Dry-Bulb Temperature {C}
    9.6,                     !- Daily Dry-Bulb Temperature Range {deltaC}
    DefaultMultipliers,      !- Dry-Bulb Temperature Range Modifier Type
    ,                        !- Dry-Bulb Temperature Range Modifier Day Schedule Name
    Wetbulb,                 !- Humidity Condition Type
    14.2,                    !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
    ,                        !- Humidity Condition Day Schedule Name
    ,                        !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
    ,                        !- Enthalpy at Maximum Dry-Bulb {J/kg}
    ,                        !- Daily Wet-Bulb Temperature Range {deltaC}
    92366,                   !- Barometric Pressure {Pa}
    3.2,                     !- Wind Speed {m/s}
    270,                     !- Wind Direction {deg}
    No,                      !- Rain Indicator
    No,                      !- Snow Indicator
    No,                      !- Daylight Saving Time Indicator
    ASHRAETau2017,           !- Solar Model Indicator
    ,                        !- Beam Solar Day Schedule Name
    ,                        !- Diffuse Solar Day Schedule Name
    ,                        !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub) {dimensionless}
    ,                        !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud) {dimensionless}
    ,                        !- Sky Clearness
    ,                        !- Maximum Number Warmup Days
    FullResetAtBeginEnvironment;  !- Begin Environment Reset Mode

SizingPeriod:DesignDay,
    Daegwallyeong October 5% Condns DB=>MCWB,  !- Name
    10,                      !- Month
    21,                      !- Day of Month
    SummerDesignDay,         !- Day Type
    16.3,                    !- Maximum Dry-Bulb Temperature {C}
    12,                      !- Daily Dry-Bulb Temperature Range {deltaC}
    DefaultMultipliers,      !- Dry-Bulb Temperature Range Modifier Type
    ,                        !- Dry-Bulb Temperature Range Modifier Day Schedule Name
    Wetbulb,                 !- Humidity Condition Type
    11.7,                    !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
    ,                        !- Humidity Condition Day Schedule Name
    ,                        !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
    ,                        !- Enthalpy at Maximum Dry-Bulb {J/kg}
    ,                        !- Daily Wet-Bulb Temperature Range {deltaC}
    92366,                   !- Barometric Pressure {Pa}
    3.2,                     !- Wind Speed {m/s}
    270,                     !- Wind Direction {deg}
    No,                      !- Rain Indicator
    No,                      !- Snow Indicator
    No,                      !- Daylight Saving Time Indicator
    ASHRAETau2017,           !- Solar Model Indicator
    ,                        !- Beam Solar Day Schedule Name
    ,                        !- Diffuse Solar Day Schedule Name
    ,                        !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub) {dimensionless}
    ,                        !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud) {dimensionless}
    ,                        !- Sky Clearness
    ,                        !- Maximum Number Warmup Days
    FullResetAtBeginEnvironment;  !- Begin Environment Reset Mode

SizingPeriod:DesignDay,
    Daegwallyeong October 5% Condns WB=>MCDB,  !- Name
    10,                      !- Month
    21,                      !- Day of Month
    SummerDesignDay,         !- Day Type
    14.8,                    !- Maximum Dry-Bulb Temperature {C}
    8.6,                     !- Daily Dry-Bulb Temperature Range {deltaC}
    DefaultMultipliers,      !- Dry-Bulb Temperature Range Modifier Type
    ,                        !- Dry-Bulb Temperature Range Modifier Day Schedule Name
    Wetbulb,                 !- Humidity Condition Type
    13.1,                    !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
    ,                        !- Humidity Condition Day Schedule Name
    ,                        !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
    ,                        !- Enthalpy at Maximum Dry-Bulb {J/kg}
    ,                        !- Daily Wet-Bulb Temperature Range {deltaC}
    92366,                   !- Barometric Pressure {Pa}
    3.2,                     !- Wind Speed {m/s}
    270,                     !- Wind Direction {deg}
    No,                      !- Rain Indicator
    No,                      !- Snow Indicator
    No,                      !- Daylight Saving Time Indicator
    ASHRAETau2017,           !- Solar Model Indicator
    ,                        !- Beam Solar Day Schedule Name
    ,                        !- Diffuse Solar Day Schedule Name
    ,                        !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub) {dimensionless}
    ,                        !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud) {dimensionless}
    ,                        !- Sky Clearness
    ,                        !- Maximum Number Warmup Days
    FullResetAtBeginEnvironment;  !- Begin Environment Reset Mode

SizingPeriod:DesignDay,
    Daegwallyeong September .4% Condns DB=>MCWB,  !- Name
    9,                       !- Month
    21,                      !- Day of Month
    SummerDesignDay,         !- Day Type
    25.3,                    !- Maximum Dry-Bulb Temperature {C}
    7.7,                     !- Daily Dry-Bulb Temperature Range {deltaC}
    DefaultMultipliers,      !- Dry-Bulb Temperature Range Modifier Type
    ,                        !- Dry-Bulb Temperature Range Modifier Day Schedule Name
    Wetbulb,                 !- Humidity Condition Type
    19.1,                    !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
    ,                        !- Humidity Condition Day Schedule Name
    ,                        !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
    ,                        !- Enthalpy at Maximum Dry-Bulb {J/kg}
    ,                        !- Daily Wet-Bulb Temperature Range {deltaC}
    92366,                   !- Barometric Pressure {Pa}
    2.4,                     !- Wind Speed {m/s}
    270,                     !- Wind Direction {deg}
    No,                      !- Rain Indicator
    No,                      !- Snow Indicator
    No,                      !- Daylight Saving Time Indicator
    ASHRAETau2017,           !- Solar Model Indicator
    ,                        !- Beam Solar Day Schedule Name
    ,                        !- Diffuse Solar Day Schedule Name
    ,                        !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub) {dimensionless}
    ,                        !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud) {dimensionless}
    ,                        !- Sky Clearness
    ,                        !- Maximum Number Warmup Days
    FullResetAtBeginEnvironment;  !- Begin Environment Reset Mode

SizingPeriod:DesignDay,
    Daegwallyeong September .4% Condns WB=>MCDB,  !- Name
    9,                       !- Month
    21,                      !- Day of Month
    SummerDesignDay,         !- Day Type
    23.6,                    !- Maximum Dry-Bulb Temperature {C}
    7.7,                     !- Daily Dry-Bulb Temperature Range {deltaC}
    DefaultMultipliers,      !- Dry-Bulb Temperature Range Modifier Type
    ,                        !- Dry-Bulb Temperature Range Modifier Day Schedule Name
    Wetbulb,                 !- Humidity Condition Type
    20.9,                    !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
    ,                        !- Humidity Condition Day Schedule Name
    ,                        !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
    ,                        !- Enthalpy at Maximum Dry-Bulb {J/kg}
    ,                        !- Daily Wet-Bulb Temperature Range {deltaC}
    92366,                   !- Barometric Pressure {Pa}
    2.4,                     !- Wind Speed {m/s}
    270,                     !- Wind Direction {deg}
    No,                      !- Rain Indicator
    No,                      !- Snow Indicator
    No,                      !- Daylight Saving Time Indicator
    ASHRAETau2017,           !- Solar Model Indicator
    ,                        !- Beam Solar Day Schedule Name
    ,                        !- Diffuse Solar Day Schedule Name
    ,                        !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub) {dimensionless}
    ,                        !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud) {dimensionless}
    ,                        !- Sky Clearness
    ,                        !- Maximum Number Warmup Days
    FullResetAtBeginEnvironment;  !- Begin Environment Reset Mode

SizingPeriod:DesignDay,
    Daegwallyeong September 10% Condns DB=>MCWB,  !- Name
    9,                       !- Month
    21,                      !- Day of Month
    SummerDesignDay,         !- Day Type
    19.9,                    !- Maximum Dry-Bulb Temperature {C}
    10.3,                    !- Daily Dry-Bulb Temperature Range {deltaC}
    DefaultMultipliers,      !- Dry-Bulb Temperature Range Modifier Type
    ,                        !- Dry-Bulb Temperature Range Modifier Day Schedule Name
    Wetbulb,                 !- Humidity Condition Type
    17,                      !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
    ,                        !- Humidity Condition Day Schedule Name
    ,                        !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
    ,                        !- Enthalpy at Maximum Dry-Bulb {J/kg}
    ,                        !- Daily Wet-Bulb Temperature Range {deltaC}
    92366,                   !- Barometric Pressure {Pa}
    2.4,                     !- Wind Speed {m/s}
    270,                     !- Wind Direction {deg}
    No,                      !- Rain Indicator
    No,                      !- Snow Indicator
    No,                      !- Daylight Saving Time Indicator
    ASHRAETau2017,           !- Solar Model Indicator
    ,                        !- Beam Solar Day Schedule Name
    ,                        !- Diffuse Solar Day Schedule Name
    ,                        !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub) {dimensionless}
    ,                        !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud) {dimensionless}
    ,                        !- Sky Clearness
    ,                        !- Maximum Number Warmup Days
    FullResetAtBeginEnvironment;  !- Begin Environment Reset Mode

SizingPeriod:DesignDay,
    Daegwallyeong September 10% Condns WB=>MCDB,  !- Name
    9,                       !- Month
    21,                      !- Day of Month
    SummerDesignDay,         !- Day Type
    19.4,                    !- Maximum Dry-Bulb Temperature {C}
    7.9,                     !- Daily Dry-Bulb Temperature Range {deltaC}
    DefaultMultipliers,      !- Dry-Bulb Temperature Range Modifier Type
    ,                        !- Dry-Bulb Temperature Range Modifier Day Schedule Name
    Wetbulb,                 !- Humidity Condition Type
    17.4,                    !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
    ,                        !- Humidity Condition Day Schedule Name
    ,                        !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
    ,                        !- Enthalpy at Maximum Dry-Bulb {J/kg}
    ,                        !- Daily Wet-Bulb Temperature Range {deltaC}
    92366,                   !- Barometric Pressure {Pa}
    2.4,                     !- Wind Speed {m/s}
    270,                     !- Wind Direction {deg}
    No,                      !- Rain Indicator
    No,                      !- Snow Indicator
    No,                      !- Daylight Saving Time Indicator
    ASHRAETau2017,           !- Solar Model Indicator
    ,                        !- Beam Solar Day Schedule Name
    ,                        !- Diffuse Solar Day Schedule Name
    ,                        !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub) {dimensionless}
    ,                        !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud) {dimensionless}
    ,                        !- Sky Clearness
    ,                        !- Maximum Number Warmup Days
    FullResetAtBeginEnvironment;  !- Begin Environment Reset Mode

SizingPeriod:DesignDay,
    Daegwallyeong September 2% Condns DB=>MCWB,  !- Name
    9,                       !- Month
    21,                      !- Day of Month
    SummerDesignDay,         !- Day Type
    23.1,                    !- Maximum Dry-Bulb Temperature {C}
    7.7,                     !- Daily Dry-Bulb Temperature Range {deltaC}
    DefaultMultipliers,      !- Dry-Bulb Temperature Range Modifier Type
    ,                        !- Dry-Bulb Temperature Range Modifier Day Schedule Name
    Wetbulb,                 !- Humidity Condition Type
    18.2,                    !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
    ,                        !- Humidity Condition Day Schedule Name
    ,                        !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
    ,                        !- Enthalpy at Maximum Dry-Bulb {J/kg}
    ,                        !- Daily Wet-Bulb Temperature Range {deltaC}
    92366,                   !- Barometric Pressure {Pa}
    2.4,                     !- Wind Speed {m/s}
    270,                     !- Wind Direction {deg}
    No,                      !- Rain Indicator
    No,                      !- Snow Indicator
    No,                      !- Daylight Saving Time Indicator
    ASHRAETau2017,           !- Solar Model Indicator
    ,                        !- Beam Solar Day Schedule Name
    ,                        !- Diffuse Solar Day Schedule Name
    ,                        !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub) {dimensionless}
    ,                        !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud) {dimensionless}
    ,                        !- Sky Clearness
    ,                        !- Maximum Number Warmup Days
    FullResetAtBeginEnvironment;  !- Begin Environment Reset Mode

SizingPeriod:DesignDay,
    Daegwallyeong September 2% Condns WB=>MCDB,  !- Name
    9,                       !- Month
    21,                      !- Day of Month
    SummerDesignDay,         !- Day Type
    21.5,                    !- Maximum Dry-Bulb Temperature {C}
    7.7,                     !- Daily Dry-Bulb Temperature Range {deltaC}
    DefaultMultipliers,      !- Dry-Bulb Temperature Range Modifier Type
    ,                        !- Dry-Bulb Temperature Range Modifier Day Schedule Name
    Wetbulb,                 !- Humidity Condition Type
    19.5,                    !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
    ,                        !- Humidity Condition Day Schedule Name
    ,                        !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
    ,                        !- Enthalpy at Maximum Dry-Bulb {J/kg}
    ,                        !- Daily Wet-Bulb Temperature Range {deltaC}
    92366,                   !- Barometric Pressure {Pa}
    2.4,                     !- Wind Speed {m/s}
    270,                     !- Wind Direction {deg}
    No,                      !- Rain Indicator
    No,                      !- Snow Indicator
    No,                      !- Daylight Saving Time Indicator
    ASHRAETau2017,           !- Solar Model Indicator
    ,                        !- Beam Solar Day Schedule Name
    ,                        !- Diffuse Solar Day Schedule Name
    ,                        !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub) {dimensionless}
    ,                        !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud) {dimensionless}
    ,                        !- Sky Clearness
    ,                        !- Maximum Number Warmup Days
    FullResetAtBeginEnvironment;  !- Begin Environment Reset Mode

SizingPeriod:DesignDay,
    Daegwallyeong September 5% Condns DB=>MCWB,  !- Name
    9,                       !- Month
    21,                      !- Day of Month
    SummerDesignDay,         !- Day Type
    21.4,                    !- Maximum Dry-Bulb Temperature {C}
    10.3,                    !- Daily Dry-Bulb Temperature Range {deltaC}
    DefaultMultipliers,      !- Dry-Bulb Temperature Range Modifier Type
    ,                        !- Dry-Bulb Temperature Range Modifier Day Schedule Name
    Wetbulb,                 !- Humidity Condition Type
    17.6,                    !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
    ,                        !- Humidity Condition Day Schedule Name
    ,                        !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
    ,                        !- Enthalpy at Maximum Dry-Bulb {J/kg}
    ,                        !- Daily Wet-Bulb Temperature Range {deltaC}
    92366,                   !- Barometric Pressure {Pa}
    2.4,                     !- Wind Speed {m/s}
    270,                     !- Wind Direction {deg}
    No,                      !- Rain Indicator
    No,                      !- Snow Indicator
    No,                      !- Daylight Saving Time Indicator
    ASHRAETau2017,           !- Solar Model Indicator
    ,                        !- Beam Solar Day Schedule Name
    ,                        !- Diffuse Solar Day Schedule Name
    ,                        !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub) {dimensionless}
    ,                        !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud) {dimensionless}
    ,                        !- Sky Clearness
    ,                        !- Maximum Number Warmup Days
    FullResetAtBeginEnvironment;  !- Begin Environment Reset Mode

SizingPeriod:DesignDay,
    Daegwallyeong September 5% Condns WB=>MCDB,  !- Name
    9,                       !- Month
    21,                      !- Day of Month
    SummerDesignDay,         !- Day Type
    20.5,                    !- Maximum Dry-Bulb Temperature {C}
    7.9,                     !- Daily Dry-Bulb Temperature Range {deltaC}
    DefaultMultipliers,      !- Dry-Bulb Temperature Range Modifier Type
    ,                        !- Dry-Bulb Temperature Range Modifier Day Schedule Name
    Wetbulb,                 !- Humidity Condition Type
    18.5,                    !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
    ,                        !- Humidity Condition Day Schedule Name
    ,                        !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
    ,                        !- Enthalpy at Maximum Dry-Bulb {J/kg}
    ,                        !- Daily Wet-Bulb Temperature Range {deltaC}
    92366,                   !- Barometric Pressure {Pa}
    2.4,                     !- Wind Speed {m/s}
    270,                     !- Wind Direction {deg}
    No,                      !- Rain Indicator
    No,                      !- Snow Indicator
    No,                      !- Daylight Saving Time Indicator
    ASHRAETau2017,           !- Solar Model Indicator
    ,                        !- Beam Solar Day Schedule Name
    ,                        !- Diffuse Solar Day Schedule Name
    ,                        !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub) {dimensionless}
    ,                        !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud) {dimensionless}
    ,                        !- Sky Clearness
    ,                        !- Maximum Number Warmup Days
    FullResetAtBeginEnvironment;  !- Begin Environment Reset Mode


!-   ===========  ALL OBJECTS IN CLASS: RUNPERIOD ===========

RunPeriod,
    Run Period 1,            !- Name
    1,                       !- Begin Month
    1,                       !- Begin Day of Month
    2006,                    !- Begin Year
    12,                      !- End Month
    31,                      !- End Day of Month
    2006,                    !- End Year
    Sunday,                  !- Day of Week for Start Day
    No,                      !- Use Weather File Holidays and Special Days
    No,                      !- Use Weather File Daylight Saving Period
    No,                      !- Apply Weekend Holiday Rule
    Yes,                     !- Use Weather File Rain Indicators
    Yes;                     !- Use Weather File Snow Indicators


!-   ===========  ALL OBJECTS IN CLASS: SITE:GROUNDTEMPERATURE:BUILDINGSURFACE ===========

Site:GroundTemperature:BuildingSurface,
    18,                      !- January Ground Temperature {C}
    18,                      !- February Ground Temperature {C}
    18,                      !- March Ground Temperature {C}
    18,                      !- April Ground Temperature {C}
    18,                      !- May Ground Temperature {C}
    18,                      !- June Ground Temperature {C}
    18,                      !- July Ground Temperature {C}
    18,                      !- August Ground Temperature {C}
    18,                      !- September Ground Temperature {C}
    18,                      !- October Ground Temperature {C}
    18,                      !- November Ground Temperature {C}
    18;                      !- December Ground Temperature {C}


!-   ===========  ALL OBJECTS IN CLASS: SCHEDULETYPELIMITS ===========

ScheduleTypeLimits,
    Thermal Zone Bottom Thermostat Schedule Type Limits,  !- Name
    0,                       !- Lower Limit Value
    4,                       !- Upper Limit Value
    DISCRETE;                !- Numeric Type

ScheduleTypeLimits,
    Temperature 3,           !- Name
    0,                       !- Lower Limit Value
    100,                     !- Upper Limit Value
    Continuous,              !- Numeric Type
    temperature;             !- Unit Type

ScheduleTypeLimits,
    OnOff,                   !- Name
    0,                       !- Lower Limit Value
    1,                       !- Upper Limit Value
    Discrete,                !- Numeric Type
    availability;            !- Unit Type

ScheduleTypeLimits,
    Thermal Zone Top Thermostat Schedule Type Limits,  !- Name
    0,                       !- Lower Limit Value
    4,                       !- Upper Limit Value
    DISCRETE;                !- Numeric Type

ScheduleTypeLimits,
    ActivityLevel,           !- Name
    0,                       !- Lower Limit Value
    ,                        !- Upper Limit Value
    Continuous,              !- Numeric Type
    activitylevel;           !- Unit Type

ScheduleTypeLimits,
    Capacity,                !- Name
    0,                       !- Lower Limit Value
    ,                        !- Upper Limit Value
    Continuous,              !- Numeric Type
    capacity;                !- Unit Type

ScheduleTypeLimits,
    Any Number;              !- Name

ScheduleTypeLimits,
    DeltaTemperature,        !- Name
    ,                        !- Lower Limit Value
    ,                        !- Upper Limit Value
    Continuous,              !- Numeric Type
    deltatemperature;        !- Unit Type

ScheduleTypeLimits,
    Dimensionless,           !- Name
    ,                        !- Lower Limit Value
    ,                        !- Upper Limit Value
    Continuous;              !- Numeric Type

ScheduleTypeLimits,
    Dimensionless 1,         !- Name
    -1,                      !- Lower Limit Value
    1,                       !- Upper Limit Value
    Continuous;              !- Numeric Type

ScheduleTypeLimits,
    Dimensionless 2,         !- Name
    0,                       !- Lower Limit Value
    ,                        !- Upper Limit Value
    Continuous;              !- Numeric Type

ScheduleTypeLimits,
    Dimensionless 3,         !- Name
    0.1,                     !- Lower Limit Value
    1000,                    !- Upper Limit Value
    Continuous;              !- Numeric Type

ScheduleTypeLimits,
    Dimensionless 4,         !- Name
    0,                       !- Lower Limit Value
    1,                       !- Upper Limit Value
    Continuous,              !- Numeric Type
    dimensionless;           !- Unit Type

ScheduleTypeLimits,
    Fractional,              !- Name
    0,                       !- Lower Limit Value
    1,                       !- Upper Limit Value
    Continuous;              !- Numeric Type

ScheduleTypeLimits,
    Integer,                 !- Name
    0,                       !- Lower Limit Value
    4,                       !- Upper Limit Value
    Discrete;                !- Numeric Type

ScheduleTypeLimits,
    OnOff hvac_library,      !- Name
    0,                       !- Lower Limit Value
    1,                       !- Upper Limit Value
    Discrete,                !- Numeric Type
    availability;            !- Unit Type

ScheduleTypeLimits,
    Percent,                 !- Name
    0,                       !- Lower Limit Value
    100,                     !- Upper Limit Value
    Continuous,              !- Numeric Type
    percent;                 !- Unit Type

ScheduleTypeLimits,
    Temperature,             !- Name
    ,                        !- Lower Limit Value
    ,                        !- Upper Limit Value
    Continuous,              !- Numeric Type
    temperature;             !- Unit Type

ScheduleTypeLimits,
    Temperature 1,           !- Name
    ,                        !- Lower Limit Value
    0,                       !- Upper Limit Value
    Continuous,              !- Numeric Type
    temperature;             !- Unit Type

ScheduleTypeLimits,
    Temperature 2,           !- Name
    0,                       !- Lower Limit Value
    ,                        !- Upper Limit Value
    Continuous,              !- Numeric Type
    temperature;             !- Unit Type

ScheduleTypeLimits,
    Velocity,                !- Name
    0,                       !- Lower Limit Value
    ,                        !- Upper Limit Value
    Continuous,              !- Numeric Type
    velocity;                !- Unit Type


!-   ===========  ALL OBJECTS IN CLASS: SCHEDULE:DAY:INTERVAL ===========

Schedule:Day:Interval,
    Schedule Day 4,          !- Name
    Temperature 3,           !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1 {hh:mm}
    22;                      !- Value Until Time 1

Schedule:Day:Interval,
    Schedule Day 5,          !- Name
    OnOff,                   !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    07:00,                   !- Time 1 {hh:mm}
    0,                       !- Value Until Time 1
    19:00,                   !- Time 2 {hh:mm}
    1,                       !- Value Until Time 2
    24:00,                   !- Time 3 {hh:mm}
    0;                       !- Value Until Time 3

Schedule:Day:Interval,
    Schedule Day 1,          !- Name
    OnOff,                   !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1 {hh:mm}
    1;                       !- Value Until Time 1

Schedule:Day:Interval,
    Hot Water Temperature Default,  !- Name
    Temperature,             !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1 {hh:mm}
    67;                      !- Value Until Time 1

Schedule:Day:Interval,
    Hot Water Temperature Summer Design Day,  !- Name
    Temperature,             !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1 {hh:mm}
    67;                      !- Value Until Time 1

Schedule:Day:Interval,
    Hot Water Temperature Winter Design Day,  !- Name
    Temperature,             !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1 {hh:mm}
    67;                      !- Value Until Time 1

Schedule:Day:Interval,
    Schedule Day 2,          !- Name
    Fractional,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    14:00,                   !- Time 1 {hh:mm}
    0,                       !- Value Until Time 1
    16:00,                   !- Time 2 {hh:mm}
    1,                       !- Value Until Time 2
    24:00,                   !- Time 3 {hh:mm}
    0;                       !- Value Until Time 3

Schedule:Day:Interval,
    Schedule Day 3,          !- Name
    Temperature 3,           !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1 {hh:mm}
    15.5;                    !- Value Until Time 1

Schedule:Day:Interval,
    Schedule Day 6,          !- Name
    Fractional,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    09:00,                   !- Time 1 {hh:mm}
    0,                       !- Value Until Time 1
    16:00,                   !- Time 2 {hh:mm}
    1,                       !- Value Until Time 2
    24:00,                   !- Time 3 {hh:mm}
    0;                       !- Value Until Time 3

Schedule:Day:Interval,
    Schedule Day 7,          !- Name
    Fractional,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    12:00,                   !- Time 1 {hh:mm}
    0,                       !- Value Until Time 1
    15:00,                   !- Time 2 {hh:mm}
    1,                       !- Value Until Time 2
    24:00,                   !- Time 3 {hh:mm}
    0;                       !- Value Until Time 3

Schedule:Day:Interval,
    Water Heater Ambient Temperature Default,  !- Name
    Temperature,             !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1 {hh:mm}
    22;                      !- Value Until Time 1

Schedule:Day:Interval,
    Water Heater Setpoint Temperature Default,  !- Name
    Temperature,             !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1 {hh:mm}
    60;                      !- Value Until Time 1

Schedule:Day:Interval,
    WaterUse Latent Fraction Schedule 5p Day,  !- Name
    Fractional,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1 {hh:mm}
    0.01;                    !- Value Until Time 1

Schedule:Day:Interval,
    WaterUse Sensible Fraction Schedule 20p Day,  !- Name
    Fractional,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1 {hh:mm}
    0.05;                    !- Value Until Time 1

Schedule:Day:Interval,
    Schedule Day 8,          !- Name
    Fractional,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    06:00,                   !- Time 1 {hh:mm}
    0,                       !- Value Until Time 1
    20:00,                   !- Time 2 {hh:mm}
    1,                       !- Value Until Time 2
    24:00,                   !- Time 3 {hh:mm}
    0;                       !- Value Until Time 3


!-   ===========  ALL OBJECTS IN CLASS: SCHEDULE:WEEK:DAILY ===========

Schedule:Week:Daily,
    Heating Setpoint Schedule Week Rule - Jan1-Dec31,  !- Name
    Schedule Day 4,          !- Sunday Schedule:Day Name
    Schedule Day 4,          !- Monday Schedule:Day Name
    Schedule Day 4,          !- Tuesday Schedule:Day Name
    Schedule Day 4,          !- Wednesday Schedule:Day Name
    Schedule Day 4,          !- Thursday Schedule:Day Name
    Schedule Day 4,          !- Friday Schedule:Day Name
    Schedule Day 4,          !- Saturday Schedule:Day Name
    Schedule Day 4,          !- Holiday Schedule:Day Name
    Schedule Day 4,          !- SummerDesignDay Schedule:Day Name
    Schedule Day 4,          !- WinterDesignDay Schedule:Day Name
    Schedule Day 4,          !- CustomDay1 Schedule:Day Name
    Schedule Day 4;          !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
    HVAC Operation Schedule Week Rule - Jan1-Dec31,  !- Name
    Schedule Day 5,          !- Sunday Schedule:Day Name
    Schedule Day 5,          !- Monday Schedule:Day Name
    Schedule Day 5,          !- Tuesday Schedule:Day Name
    Schedule Day 5,          !- Wednesday Schedule:Day Name
    Schedule Day 5,          !- Thursday Schedule:Day Name
    Schedule Day 5,          !- Friday Schedule:Day Name
    Schedule Day 5,          !- Saturday Schedule:Day Name
    Schedule Day 5,          !- Holiday Schedule:Day Name
    Schedule Day 5,          !- SummerDesignDay Schedule:Day Name
    Schedule Day 5,          !- WinterDesignDay Schedule:Day Name
    Schedule Day 5,          !- CustomDay1 Schedule:Day Name
    Schedule Day 5;          !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
    Air Circulation Fan Schedule Week Rule - Jan1-Dec31,  !- Name
    Schedule Day 1,          !- Sunday Schedule:Day Name
    Schedule Day 1,          !- Monday Schedule:Day Name
    Schedule Day 1,          !- Tuesday Schedule:Day Name
    Schedule Day 1,          !- Wednesday Schedule:Day Name
    Schedule Day 1,          !- Thursday Schedule:Day Name
    Schedule Day 1,          !- Friday Schedule:Day Name
    Schedule Day 1,          !- Saturday Schedule:Day Name
    Schedule Day 1,          !- Holiday Schedule:Day Name
    Schedule Day 1,          !- SummerDesignDay Schedule:Day Name
    Schedule Day 1,          !- WinterDesignDay Schedule:Day Name
    Schedule Day 1,          !- CustomDay1 Schedule:Day Name
    Schedule Day 1;          !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
    Fog Operation Schedlue Week Rule - Jan1-Dec31,  !- Name
    Schedule Day 2,          !- Sunday Schedule:Day Name
    Schedule Day 2,          !- Monday Schedule:Day Name
    Schedule Day 2,          !- Tuesday Schedule:Day Name
    Schedule Day 2,          !- Wednesday Schedule:Day Name
    Schedule Day 2,          !- Thursday Schedule:Day Name
    Schedule Day 2,          !- Friday Schedule:Day Name
    Schedule Day 2,          !- Saturday Schedule:Day Name
    Schedule Day 2,          !- Holiday Schedule:Day Name
    Schedule Day 2,          !- SummerDesignDay Schedule:Day Name
    Schedule Day 2,          !- WinterDesignDay Schedule:Day Name
    Schedule Day 2,          !- CustomDay1 Schedule:Day Name
    Schedule Day 2;          !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
    Fog Temperature Schedule Week Rule - Jan1-Dec31,  !- Name
    Schedule Day 3,          !- Sunday Schedule:Day Name
    Schedule Day 3,          !- Monday Schedule:Day Name
    Schedule Day 3,          !- Tuesday Schedule:Day Name
    Schedule Day 3,          !- Wednesday Schedule:Day Name
    Schedule Day 3,          !- Thursday Schedule:Day Name
    Schedule Day 3,          !- Friday Schedule:Day Name
    Schedule Day 3,          !- Saturday Schedule:Day Name
    Schedule Day 3,          !- Holiday Schedule:Day Name
    Schedule Day 3,          !- SummerDesignDay Schedule:Day Name
    Schedule Day 3,          !- WinterDesignDay Schedule:Day Name
    Schedule Day 3,          !- CustomDay1 Schedule:Day Name
    Schedule Day 3;          !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
    Hot Water Temperature Week Rule - Jan1-Dec31,  !- Name
    Hot Water Temperature Default,  !- Sunday Schedule:Day Name
    Hot Water Temperature Default,  !- Monday Schedule:Day Name
    Hot Water Temperature Default,  !- Tuesday Schedule:Day Name
    Hot Water Temperature Default,  !- Wednesday Schedule:Day Name
    Hot Water Temperature Default,  !- Thursday Schedule:Day Name
    Hot Water Temperature Default,  !- Friday Schedule:Day Name
    Hot Water Temperature Default,  !- Saturday Schedule:Day Name
    Hot Water Temperature Default,  !- Holiday Schedule:Day Name
    Hot Water Temperature Summer Design Day,  !- SummerDesignDay Schedule:Day Name
    Hot Water Temperature Winter Design Day,  !- WinterDesignDay Schedule:Day Name
    Hot Water Temperature Default,  !- CustomDay1 Schedule:Day Name
    Hot Water Temperature Default;  !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
    Natural Window Schedule Week Rule - Jan1-Dec31,  !- Name
    Schedule Day 6,          !- Sunday Schedule:Day Name
    Schedule Day 6,          !- Monday Schedule:Day Name
    Schedule Day 6,          !- Tuesday Schedule:Day Name
    Schedule Day 6,          !- Wednesday Schedule:Day Name
    Schedule Day 6,          !- Thursday Schedule:Day Name
    Schedule Day 6,          !- Friday Schedule:Day Name
    Schedule Day 6,          !- Saturday Schedule:Day Name
    Schedule Day 6,          !- Holiday Schedule:Day Name
    Schedule Day 6,          !- SummerDesignDay Schedule:Day Name
    Schedule Day 6,          !- WinterDesignDay Schedule:Day Name
    Schedule Day 6,          !- CustomDay1 Schedule:Day Name
    Schedule Day 6;          !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
    Shading Window Schedule Week Rule - Jan1-Dec31,  !- Name
    Schedule Day 7,          !- Sunday Schedule:Day Name
    Schedule Day 7,          !- Monday Schedule:Day Name
    Schedule Day 7,          !- Tuesday Schedule:Day Name
    Schedule Day 7,          !- Wednesday Schedule:Day Name
    Schedule Day 7,          !- Thursday Schedule:Day Name
    Schedule Day 7,          !- Friday Schedule:Day Name
    Schedule Day 7,          !- Saturday Schedule:Day Name
    Schedule Day 7,          !- Holiday Schedule:Day Name
    Schedule Day 7,          !- SummerDesignDay Schedule:Day Name
    Schedule Day 7,          !- WinterDesignDay Schedule:Day Name
    Schedule Day 7,          !- CustomDay1 Schedule:Day Name
    Schedule Day 7;          !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
    Water Heater Ambient Temperature Week Rule - Jan1-Dec31,  !- Name
    Water Heater Ambient Temperature Default,  !- Sunday Schedule:Day Name
    Water Heater Ambient Temperature Default,  !- Monday Schedule:Day Name
    Water Heater Ambient Temperature Default,  !- Tuesday Schedule:Day Name
    Water Heater Ambient Temperature Default,  !- Wednesday Schedule:Day Name
    Water Heater Ambient Temperature Default,  !- Thursday Schedule:Day Name
    Water Heater Ambient Temperature Default,  !- Friday Schedule:Day Name
    Water Heater Ambient Temperature Default,  !- Saturday Schedule:Day Name
    Water Heater Ambient Temperature Default,  !- Holiday Schedule:Day Name
    Water Heater Ambient Temperature Default,  !- SummerDesignDay Schedule:Day Name
    Water Heater Ambient Temperature Default,  !- WinterDesignDay Schedule:Day Name
    Water Heater Ambient Temperature Default,  !- CustomDay1 Schedule:Day Name
    Water Heater Ambient Temperature Default;  !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
    Water Heater Setpoint Temperature Week Rule - Jan1-Dec31,  !- Name
    Water Heater Setpoint Temperature Default,  !- Sunday Schedule:Day Name
    Water Heater Setpoint Temperature Default,  !- Monday Schedule:Day Name
    Water Heater Setpoint Temperature Default,  !- Tuesday Schedule:Day Name
    Water Heater Setpoint Temperature Default,  !- Wednesday Schedule:Day Name
    Water Heater Setpoint Temperature Default,  !- Thursday Schedule:Day Name
    Water Heater Setpoint Temperature Default,  !- Friday Schedule:Day Name
    Water Heater Setpoint Temperature Default,  !- Saturday Schedule:Day Name
    Water Heater Setpoint Temperature Default,  !- Holiday Schedule:Day Name
    Water Heater Setpoint Temperature Default,  !- SummerDesignDay Schedule:Day Name
    Water Heater Setpoint Temperature Default,  !- WinterDesignDay Schedule:Day Name
    Water Heater Setpoint Temperature Default,  !- CustomDay1 Schedule:Day Name
    Water Heater Setpoint Temperature Default;  !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
    WaterUse Latent Fraction Schedule 5p Week Rule - Jan1-Dec31,  !- Name
    WaterUse Latent Fraction Schedule 5p Day,  !- Sunday Schedule:Day Name
    WaterUse Latent Fraction Schedule 5p Day,  !- Monday Schedule:Day Name
    WaterUse Latent Fraction Schedule 5p Day,  !- Tuesday Schedule:Day Name
    WaterUse Latent Fraction Schedule 5p Day,  !- Wednesday Schedule:Day Name
    WaterUse Latent Fraction Schedule 5p Day,  !- Thursday Schedule:Day Name
    WaterUse Latent Fraction Schedule 5p Day,  !- Friday Schedule:Day Name
    WaterUse Latent Fraction Schedule 5p Day,  !- Saturday Schedule:Day Name
    WaterUse Latent Fraction Schedule 5p Day,  !- Holiday Schedule:Day Name
    WaterUse Latent Fraction Schedule 5p Day,  !- SummerDesignDay Schedule:Day Name
    WaterUse Latent Fraction Schedule 5p Day,  !- WinterDesignDay Schedule:Day Name
    WaterUse Latent Fraction Schedule 5p Day,  !- CustomDay1 Schedule:Day Name
    WaterUse Latent Fraction Schedule 5p Day;  !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
    WaterUse Sensible Fraction Schedule 20p Week Rule - Jan1-Dec31,  !- Name
    WaterUse Sensible Fraction Schedule 20p Day,  !- Sunday Schedule:Day Name
    WaterUse Sensible Fraction Schedule 20p Day,  !- Monday Schedule:Day Name
    WaterUse Sensible Fraction Schedule 20p Day,  !- Tuesday Schedule:Day Name
    WaterUse Sensible Fraction Schedule 20p Day,  !- Wednesday Schedule:Day Name
    WaterUse Sensible Fraction Schedule 20p Day,  !- Thursday Schedule:Day Name
    WaterUse Sensible Fraction Schedule 20p Day,  !- Friday Schedule:Day Name
    WaterUse Sensible Fraction Schedule 20p Day,  !- Saturday Schedule:Day Name
    WaterUse Sensible Fraction Schedule 20p Day,  !- Holiday Schedule:Day Name
    WaterUse Sensible Fraction Schedule 20p Day,  !- SummerDesignDay Schedule:Day Name
    WaterUse Sensible Fraction Schedule 20p Day,  !- WinterDesignDay Schedule:Day Name
    WaterUse Sensible Fraction Schedule 20p Day,  !- CustomDay1 Schedule:Day Name
    WaterUse Sensible Fraction Schedule 20p Day;  !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
    Plant Transpiration Schedule Week Rule - Jan1-Dec31,  !- Name
    Schedule Day 8,          !- Sunday Schedule:Day Name
    Schedule Day 8,          !- Monday Schedule:Day Name
    Schedule Day 8,          !- Tuesday Schedule:Day Name
    Schedule Day 8,          !- Wednesday Schedule:Day Name
    Schedule Day 8,          !- Thursday Schedule:Day Name
    Schedule Day 8,          !- Friday Schedule:Day Name
    Schedule Day 8,          !- Saturday Schedule:Day Name
    Schedule Day 8,          !- Holiday Schedule:Day Name
    Schedule Day 8,          !- SummerDesignDay Schedule:Day Name
    Schedule Day 8,          !- WinterDesignDay Schedule:Day Name
    Schedule Day 8,          !- CustomDay1 Schedule:Day Name
    Schedule Day 8;          !- CustomDay2 Schedule:Day Name


!-   ===========  ALL OBJECTS IN CLASS: SCHEDULE:YEAR ===========

Schedule:Year,
    Heating Setpoint Schedule,  !- Name
    Temperature 3,           !- Schedule Type Limits Name
    Heating Setpoint Schedule Week Rule - Jan1-Dec31,  !- Schedule:Week Name 1
    1,                       !- Start Month 1
    1,                       !- Start Day 1
    12,                      !- End Month 1
    31;                      !- End Day 1

Schedule:Year,
    HVAC Operation Schedule, !- Name
    OnOff,                   !- Schedule Type Limits Name
    HVAC Operation Schedule Week Rule - Jan1-Dec31,  !- Schedule:Week Name 1
    1,                       !- Start Month 1
    1,                       !- Start Day 1
    12,                      !- End Month 1
    31;                      !- End Day 1

Schedule:Year,
    Air Circulation Fan Schedule,  !- Name
    OnOff,                   !- Schedule Type Limits Name
    Air Circulation Fan Schedule Week Rule - Jan1-Dec31,  !- Schedule:Week Name 1
    1,                       !- Start Month 1
    1,                       !- Start Day 1
    12,                      !- End Month 1
    31;                      !- End Day 1

Schedule:Year,
    Fog Operation Schedlue,  !- Name
    Fractional,              !- Schedule Type Limits Name
    Fog Operation Schedlue Week Rule - Jan1-Dec31,  !- Schedule:Week Name 1
    1,                       !- Start Month 1
    1,                       !- Start Day 1
    12,                      !- End Month 1
    31;                      !- End Day 1

Schedule:Year,
    Fog Temperature Schedule,!- Name
    Temperature 3,           !- Schedule Type Limits Name
    Fog Temperature Schedule Week Rule - Jan1-Dec31,  !- Schedule:Week Name 1
    1,                       !- Start Month 1
    1,                       !- Start Day 1
    12,                      !- End Month 1
    31;                      !- End Day 1

Schedule:Year,
    Hot Water Temperature,   !- Name
    Temperature,             !- Schedule Type Limits Name
    Hot Water Temperature Week Rule - Jan1-Dec31,  !- Schedule:Week Name 1
    1,                       !- Start Month 1
    1,                       !- Start Day 1
    12,                      !- End Month 1
    31;                      !- End Day 1

Schedule:Year,
    Natural Window Schedule, !- Name
    Fractional,              !- Schedule Type Limits Name
    Natural Window Schedule Week Rule - Jan1-Dec31,  !- Schedule:Week Name 1
    1,                       !- Start Month 1
    1,                       !- Start Day 1
    12,                      !- End Month 1
    31;                      !- End Day 1

Schedule:Year,
    Shading Window Schedule, !- Name
    Fractional,              !- Schedule Type Limits Name
    Shading Window Schedule Week Rule - Jan1-Dec31,  !- Schedule:Week Name 1
    1,                       !- Start Month 1
    1,                       !- Start Day 1
    12,                      !- End Month 1
    31;                      !- End Day 1

Schedule:Year,
    Water Heater Ambient Temperature,  !- Name
    Temperature,             !- Schedule Type Limits Name
    Water Heater Ambient Temperature Week Rule - Jan1-Dec31,  !- Schedule:Week Name 1
    1,                       !- Start Month 1
    1,                       !- Start Day 1
    12,                      !- End Month 1
    31;                      !- End Day 1

Schedule:Year,
    Water Heater Setpoint Temperature,  !- Name
    Temperature,             !- Schedule Type Limits Name
    Water Heater Setpoint Temperature Week Rule - Jan1-Dec31,  !- Schedule:Week Name 1
    1,                       !- Start Month 1
    1,                       !- Start Day 1
    12,                      !- End Month 1
    31;                      !- End Day 1

Schedule:Year,
    WaterUse Latent Fraction Schedule 5p,  !- Name
    Fractional,              !- Schedule Type Limits Name
    WaterUse Latent Fraction Schedule 5p Week Rule - Jan1-Dec31,  !- Schedule:Week Name 1
    1,                       !- Start Month 1
    1,                       !- Start Day 1
    12,                      !- End Month 1
    31;                      !- End Day 1

Schedule:Year,
    WaterUse Sensible Fraction Schedule 20p,  !- Name
    Fractional,              !- Schedule Type Limits Name
    WaterUse Sensible Fraction Schedule 20p Week Rule - Jan1-Dec31,  !- Schedule:Week Name 1
    1,                       !- Start Month 1
    1,                       !- Start Day 1
    12,                      !- End Month 1
    31;                      !- End Day 1

Schedule:Year,
    Plant Transpiration Schedule,  !- Name
    Fractional,              !- Schedule Type Limits Name
    Plant Transpiration Schedule Week Rule - Jan1-Dec31,  !- Schedule:Week Name 1
    1,                       !- Start Month 1
    1,                       !- Start Day 1
    12,                      !- End Month 1
    31;                      !- End Day 1


!-   ===========  ALL OBJECTS IN CLASS: SCHEDULE:COMPACT ===========

Schedule:Compact,
    Thermal Zone Bottom Thermostat Schedule,  !- Name
    Thermal Zone Bottom Thermostat Schedule Type Limits,  !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,            !- Field 3
    1;                       !- Field 4

Schedule:Compact,
    Thermal Zone Top Thermostat Schedule,  !- Name
    Thermal Zone Top Thermostat Schedule Type Limits,  !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,            !- Field 3
    1;                       !- Field 4

Schedule:Compact,
    Xco2_SCHE,               !- Name
    Any Number,              !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 12:00,            !- Field 3
    .00000061,               !- Field 4
    Until: 24:00,            !- Field 5
    .000000000011;           !- Field 6

Schedule:Compact,
    Xp_SCHE,                 !- Name
    Any Number,              !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 12:00,            !- Field 3
    .0000043,                !- Field 4
    Until: 24:00,            !- Field 5
    .0000052;                !- Field 6

Schedule:Compact,
    pco2_SCHE,               !- Name
    Any Number,              !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 06:00,            !- Field 3
    505,                     !- Field 4
    Until: 12:00,            !- Field 5
    442,                     !- Field 6
    Until: 16:00,            !- Field 7
    355,                     !- Field 8
    Until: 18:00,            !- Field 9
    341,                     !- Field 10
    Until: 22:00,            !- Field 11
    375,                     !- Field 12
    Until: 24:00,            !- Field 13
    449;                     !- Field 14

Schedule:Compact,
    PLANT_SCHE,              !- Name
    Any Number,              !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 06:00,            !- Field 3
    0,                       !- Field 4
    Until: 20:00,            !- Field 5
    1,                       !- Field 6
    Until: 24:00,            !- Field 7
    0;                       !- Field 8


!-   ===========  ALL OBJECTS IN CLASS: SCHEDULE:CONSTANT ===========

Schedule:Constant,
    Always On Discrete hvac_library,  !- Name
    OnOff hvac_library,      !- Schedule Type Limits Name
    1;                       !- Hourly Value

Schedule:Constant,
    Always On Discrete,      !- Name
    OnOff,                   !- Schedule Type Limits Name
    1;                       !- Hourly Value

Schedule:Constant,
    Always Off Discrete,     !- Name
    ,                        !- Schedule Type Limits Name
    0;                       !- Hourly Value

Schedule:Constant,
    Always On Continuous,    !- Name
    ,                        !- Schedule Type Limits Name
    1;                       !- Hourly Value


!-   ===========  ALL OBJECTS IN CLASS: MATERIAL ===========

Material,
    Pipe Steel,              !- Name
    Smooth,                  !- Roughness
    0.003,                   !- Thickness {m}
    45.31,                   !- Conductivity {W/m-K}
    7833,                    !- Density {kg/m3}
    500,                     !- Specific Heat {J/kg-K}
    0.9,                     !- Thermal Absorptance
    0.5,                     !- Solar Absorptance
    0.5;                     !- Visible Absorptance

Material,
    Soil Material,           !- Name
    Smooth,                  !- Roughness
    0.1,                     !- Thickness {m}
    0.97,                    !- Conductivity {W/m-K}
    2900,                    !- Density {kg/m3}
    750,                     !- Specific Heat {J/kg-K}
    0.9,                     !- Thermal Absorptance
    0.7,                     !- Solar Absorptance
    0.7;                     !- Visible Absorptance

Material,
    Steel Material,          !- Name
    Smooth,                  !- Roughness
    0.75,                    !- Thickness {m}
    0.1,                     !- Conductivity {W/m-K}
    0.1,                     !- Density {kg/m3}
    1400,                    !- Specific Heat {J/kg-K}
    0.9,                     !- Thermal Absorptance
    0.7,                     !- Solar Absorptance
    0.7;                     !- Visible Absorptance


!-   ===========  ALL OBJECTS IN CLASS: MATERIAL:NOMASS ===========

Material:NoMass,
    Polyester Material,      !- Name
    Smooth,                  !- Roughness
    0.035,                   !- Thermal Resistance {m2-K/W}
    0.9,                     !- Thermal Absorptance
    0.7,                     !- Solar Absorptance
    0.7;                     !- Visible Absorptance


!-   ===========  ALL OBJECTS IN CLASS: MATERIAL:INFRAREDTRANSPARENT ===========

Material:InfraredTransparent,
    IRT Material;            !- Name


!-   ===========  ALL OBJECTS IN CLASS: WINDOWMATERIAL:GLAZING ===========

WindowMaterial:Glazing,
    F-Clean Material,        !- Name
    SpectralAverage,         !- Optical Data Type
    ,                        !- Window Glass Spectral Data Set Name
    0.0001,                  !- Thickness {m}
    0.94,                    !- Solar Transmittance at Normal Incidence
    0.06,                    !- Front Side Solar Reflectance at Normal Incidence
    ,                        !- Back Side Solar Reflectance at Normal Incidence
    0.93,                    !- Visible Transmittance at Normal Incidence
    ,                        !- Front Side Visible Reflectance at Normal Incidence
    ,                        !- Back Side Visible Reflectance at Normal Incidence
    ,                        !- Infrared Transmittance at Normal Incidence
    ,                        !- Front Side Infrared Hemispherical Emissivity
    ,                        !- Back Side Infrared Hemispherical Emissivity
    0.00066;                 !- Conductivity {W/m-K}

WindowMaterial:Glazing,
    Polycarbonate Material,  !- Name
    SpectralAverage,         !- Optical Data Type
    ,                        !- Window Glass Spectral Data Set Name
    0.016,                   !- Thickness {m}
    0.7,                     !- Solar Transmittance at Normal Incidence
    0.23,                    !- Front Side Solar Reflectance at Normal Incidence
    ,                        !- Back Side Solar Reflectance at Normal Incidence
    0.72,                    !- Visible Transmittance at Normal Incidence
    0.24,                    !- Front Side Visible Reflectance at Normal Incidence
    ,                        !- Back Side Visible Reflectance at Normal Incidence
    0.02,                    !- Infrared Transmittance at Normal Incidence
    0.89,                    !- Front Side Infrared Hemispherical Emissivity
    ,                        !- Back Side Infrared Hemispherical Emissivity
    0.19;                    !- Conductivity {W/m-K}


!-   ===========  ALL OBJECTS IN CLASS: WINDOWMATERIAL:SHADE ===========

WindowMaterial:Shade,
    Tempa,                   !- Name
    0.1,                     !- Solar Transmittance {dimensionless}
    0.65,                    !- Solar Reflectance {dimensionless}
    0.1,                     !- Visible Transmittance {dimensionless}
    0.65,                    !- Visible Reflectance {dimensionless}
    0.9,                     !- Infrared Hemispherical Emissivity {dimensionless}
    0,                       !- Infrared Transmittance {dimensionless}
    0.00031,                 !- Thickness {m}
    0.52,                    !- Conductivity {W/m-K}
    0.05,                    !- Shade to Glass Distance {m}
    0,                       !- Top Opening Multiplier
    0,                       !- Bottom Opening Multiplier
    0,                       !- Left-Side Opening Multiplier
    0,                       !- Right-Side Opening Multiplier
    0;                       !- Airflow Permeability {dimensionless}

WindowMaterial:Shade,
    Luxous,                  !- Name
    0.58,                    !- Solar Transmittance {dimensionless}
    0.3,                     !- Solar Reflectance {dimensionless}
    0.58,                    !- Visible Transmittance {dimensionless}
    0.3,                     !- Visible Reflectance {dimensionless}
    0.9,                     !- Infrared Hemispherical Emissivity {dimensionless}
    0,                       !- Infrared Transmittance {dimensionless}
    0.0003,                  !- Thickness {m}
    0.06,                    !- Conductivity {W/m-K}
    0.05,                    !- Shade to Glass Distance {m}
    0,                       !- Top Opening Multiplier
    0,                       !- Bottom Opening Multiplier
    0,                       !- Left-Side Opening Multiplier
    0,                       !- Right-Side Opening Multiplier
    0;                       !- Airflow Permeability {dimensionless}


!-   ===========  ALL OBJECTS IN CLASS: WINDOWMATERIAL:BLIND ===========

WindowMaterial:Blind,
    Window Material Blind 1, !- Name
    Horizontal,              !- Slat Orientation
    0.025,                   !- Slat Width {m}
    0.01875,                 !- Slat Separation {m}
    0.001,                   !- Slat Thickness {m}
    45,                      !- Slat Angle {deg}
    221,                     !- Slat Conductivity {W/m-K}
    0,                       !- Slat Beam Solar Transmittance
    0.5,                     !- Front Side Slat Beam Solar Reflectance
    0.5,                     !- Back Side Slat Beam Solar Reflectance
    0,                       !- Slat Diffuse Solar Transmittance
    0.5,                     !- Front Side Slat Diffuse Solar Reflectance
    0.5,                     !- Back Side Slat Diffuse Solar Reflectance
    0,                       !- Slat Beam Visible Transmittance
    0.5,                     !- Front Side Slat Beam Visible Reflectance
    0.5,                     !- Back Side Slat Beam Visible Reflectance
    0,                       !- Slat Diffuse Visible Transmittance
    0.5,                     !- Front Side Slat Diffuse Visible Reflectance
    0.5,                     !- Back Side Slat Diffuse Visible Reflectance
    0,                       !- Slat Infrared Hemispherical Transmittance
    0.9,                     !- Front Side Slat Infrared Hemispherical Emissivity
    0.9,                     !- Back Side Slat Infrared Hemispherical Emissivity
    0.05,                    !- Blind to Glass Distance {m}
    0.5,                     !- Blind Top Opening Multiplier
    0.5,                     !- Blind Bottom Opening Multiplier
    0.5,                     !- Blind Left Side Opening Multiplier
    0.5,                     !- Blind Right Side Opening Multiplier
    0,                       !- Minimum Slat Angle {deg}
    180;                     !- Maximum Slat Angle {deg}


!-   ===========  ALL OBJECTS IN CLASS: CONSTRUCTION ===========

Construction,
    Floor Construction,      !- Name
    Soil Material,           !- Outside Layer
    Polyester Material;      !- Layer 2

Construction,
    Frame Construction,      !- Name
    Steel Material;          !- Outside Layer

Construction,
    IRT Construction,        !- Name
    IRT Material;            !- Outside Layer

Construction,
    Pipe Construction,       !- Name
    Pipe Steel;              !- Outside Layer

Construction,
    Roof Construction,       !- Name
    F-Clean Material;        !- Outside Layer

Construction,
    Wall Construction,       !- Name
    Polycarbonate Material;  !- Outside Layer


!-   ===========  ALL OBJECTS IN CLASS: GLOBALGEOMETRYRULES ===========

GlobalGeometryRules,
    UpperLeftCorner,         !- Starting Vertex Position
    Counterclockwise,        !- Vertex Entry Direction
    Relative,                !- Coordinate System
    Relative,                !- Daylighting Reference Point Coordinate System
    Relative;                !- Rectangular Surface Coordinate System


!-   ===========  ALL OBJECTS IN CLASS: SPACE ===========

Space,
    Space Bottom,            !- Name
    Thermal Zone Bottom,     !- Zone Name
    ,                        !- Ceiling Height {m}
    ,                        !- Volume {m3}
    ,                        !- Floor Area {m2}
    ;                        !- Space Type

Space,
    Space Top,               !- Name
    Thermal Zone Top,        !- Zone Name
    ,                        !- Ceiling Height {m}
    ,                        !- Volume {m3}
    ,                        !- Floor Area {m2}
    ;                        !- Space Type


!-   ===========  ALL OBJECTS IN CLASS: ZONE ===========

Zone,
    Thermal Zone Bottom,     !- Name
    -0,                      !- Direction of Relative North {deg}
    0,                       !- X Origin {m}
    0,                       !- Y Origin {m}
    0,                       !- Z Origin {m}
    ,                        !- Type
    1,                       !- Multiplier
    ,                        !- Ceiling Height {m}
    ,                        !- Volume {m3}
    ,                        !- Floor Area {m2}
    ,                        !- Zone Inside Convection Algorithm
    ,                        !- Zone Outside Convection Algorithm
    Yes;                     !- Part of Total Floor Area

Zone,
    Thermal Zone Top,        !- Name
    -0,                      !- Direction of Relative North {deg}
    0,                       !- X Origin {m}
    0,                       !- Y Origin {m}
    0,                       !- Z Origin {m}
    ,                        !- Type
    1,                       !- Multiplier
    ,                        !- Ceiling Height {m}
    ,                        !- Volume {m3}
    ,                        !- Floor Area {m2}
    ,                        !- Zone Inside Convection Algorithm
    ,                        !- Zone Outside Convection Algorithm
    Yes;                     !- Part of Total Floor Area


!-   ===========  ALL OBJECTS IN CLASS: BUILDINGSURFACE:DETAILED ===========

BuildingSurface:Detailed,
    E FRAME B,               !- Name
    Wall,                    !- Surface Type
    Frame Construction,      !- Construction Name
    Thermal Zone Bottom,     !- Zone Name
    Space Bottom,            !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    56,                      !- Vertex 1 X-coordinate {m}
    1.44382283906452e-14,    !- Vertex 1 Y-coordinate {m}
    2.65,                    !- Vertex 1 Z-coordinate {m}
    56,                      !- Vertex 2 X-coordinate {m}
    1.44382283906452e-14,    !- Vertex 2 Y-coordinate {m}
    0,                       !- Vertex 2 Z-coordinate {m}
    56,                      !- Vertex 3 X-coordinate {m}
    24,                      !- Vertex 3 Y-coordinate {m}
    0,                       !- Vertex 3 Z-coordinate {m}
    56,                      !- Vertex 4 X-coordinate {m}
    24,                      !- Vertex 4 Y-coordinate {m}
    2.65;                    !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Horizontal Frame Reversed,  !- Name
    Ceiling,                 !- Surface Type
    Frame Construction,      !- Construction Name
    Thermal Zone Bottom,     !- Zone Name
    Space Bottom,            !- Space Name
    Surface,                 !- Outside Boundary Condition
    Horizontal Frame,        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    56,                      !- Vertex 1 X-coordinate {m}
    1.44382283906452e-14,    !- Vertex 1 Y-coordinate {m}
    2.65,                    !- Vertex 1 Z-coordinate {m}
    56,                      !- Vertex 2 X-coordinate {m}
    24,                      !- Vertex 2 Y-coordinate {m}
    2.65,                    !- Vertex 2 Z-coordinate {m}
    0,                       !- Vertex 3 X-coordinate {m}
    24,                      !- Vertex 3 Y-coordinate {m}
    2.65,                    !- Vertex 3 Z-coordinate {m}
    0,                       !- Vertex 4 X-coordinate {m}
    0,                       !- Vertex 4 Y-coordinate {m}
    2.65;                    !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    N FRAME B,               !- Name
    Wall,                    !- Surface Type
    Frame Construction,      !- Construction Name
    Thermal Zone Bottom,     !- Zone Name
    Space Bottom,            !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    56,                      !- Vertex 1 X-coordinate {m}
    24,                      !- Vertex 1 Y-coordinate {m}
    2.65,                    !- Vertex 1 Z-coordinate {m}
    56,                      !- Vertex 2 X-coordinate {m}
    24,                      !- Vertex 2 Y-coordinate {m}
    0,                       !- Vertex 2 Z-coordinate {m}
    0,                       !- Vertex 3 X-coordinate {m}
    24,                      !- Vertex 3 Y-coordinate {m}
    0,                       !- Vertex 3 Z-coordinate {m}
    0,                       !- Vertex 4 X-coordinate {m}
    24,                      !- Vertex 4 Y-coordinate {m}
    2.65;                    !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    S FRAME B,               !- Name
    Wall,                    !- Surface Type
    Frame Construction,      !- Construction Name
    Thermal Zone Bottom,     !- Zone Name
    Space Bottom,            !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    0,                       !- Vertex 1 X-coordinate {m}
    0,                       !- Vertex 1 Y-coordinate {m}
    2.65,                    !- Vertex 1 Z-coordinate {m}
    0,                       !- Vertex 2 X-coordinate {m}
    0,                       !- Vertex 2 Y-coordinate {m}
    0,                       !- Vertex 2 Z-coordinate {m}
    56,                      !- Vertex 3 X-coordinate {m}
    1.44382283906452e-14,    !- Vertex 3 Y-coordinate {m}
    0,                       !- Vertex 3 Z-coordinate {m}
    56,                      !- Vertex 4 X-coordinate {m}
    1.44382283906452e-14,    !- Vertex 4 Y-coordinate {m}
    2.65;                    !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Surface 1,               !- Name
    Floor,                   !- Surface Type
    Floor Construction,      !- Construction Name
    Thermal Zone Bottom,     !- Zone Name
    Space Bottom,            !- Space Name
    Ground,                  !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    56,                      !- Vertex 1 X-coordinate {m}
    24,                      !- Vertex 1 Y-coordinate {m}
    0,                       !- Vertex 1 Z-coordinate {m}
    56,                      !- Vertex 2 X-coordinate {m}
    1.44382283906452e-14,    !- Vertex 2 Y-coordinate {m}
    0,                       !- Vertex 2 Z-coordinate {m}
    0,                       !- Vertex 3 X-coordinate {m}
    0,                       !- Vertex 3 Y-coordinate {m}
    0,                       !- Vertex 3 Z-coordinate {m}
    0,                       !- Vertex 4 X-coordinate {m}
    24,                      !- Vertex 4 Y-coordinate {m}
    0;                       !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    W FRAME B,               !- Name
    Wall,                    !- Surface Type
    Frame Construction,      !- Construction Name
    Thermal Zone Bottom,     !- Zone Name
    Space Bottom,            !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    0,                       !- Vertex 1 X-coordinate {m}
    24,                      !- Vertex 1 Y-coordinate {m}
    2.65,                    !- Vertex 1 Z-coordinate {m}
    0,                       !- Vertex 2 X-coordinate {m}
    24,                      !- Vertex 2 Y-coordinate {m}
    0,                       !- Vertex 2 Z-coordinate {m}
    0,                       !- Vertex 3 X-coordinate {m}
    0,                       !- Vertex 3 Y-coordinate {m}
    0,                       !- Vertex 3 Z-coordinate {m}
    0,                       !- Vertex 4 X-coordinate {m}
    0,                       !- Vertex 4 Y-coordinate {m}
    2.65;                    !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    E FRAME T,               !- Name
    Wall,                    !- Surface Type
    Frame Construction,      !- Construction Name
    Thermal Zone Top,        !- Zone Name
    Space Top,               !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    56,                      !- Vertex 1 X-coordinate {m}
    1.44382283906452e-14,    !- Vertex 1 Y-coordinate {m}
    5.3,                     !- Vertex 1 Z-coordinate {m}
    56,                      !- Vertex 2 X-coordinate {m}
    1.44382283906452e-14,    !- Vertex 2 Y-coordinate {m}
    2.65,                    !- Vertex 2 Z-coordinate {m}
    56,                      !- Vertex 3 X-coordinate {m}
    24,                      !- Vertex 3 Y-coordinate {m}
    2.65,                    !- Vertex 3 Z-coordinate {m}
    56,                      !- Vertex 4 X-coordinate {m}
    24,                      !- Vertex 4 Y-coordinate {m}
    5.3;                     !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Horizontal Frame,        !- Name
    Floor,                   !- Surface Type
    Frame Construction,      !- Construction Name
    Thermal Zone Top,        !- Zone Name
    Space Top,               !- Space Name
    Surface,                 !- Outside Boundary Condition
    Horizontal Frame Reversed,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    56,                      !- Vertex 1 X-coordinate {m}
    24,                      !- Vertex 1 Y-coordinate {m}
    2.65,                    !- Vertex 1 Z-coordinate {m}
    56,                      !- Vertex 2 X-coordinate {m}
    1.44382283906452e-14,    !- Vertex 2 Y-coordinate {m}
    2.65,                    !- Vertex 2 Z-coordinate {m}
    0,                       !- Vertex 3 X-coordinate {m}
    0,                       !- Vertex 3 Y-coordinate {m}
    2.65,                    !- Vertex 3 Z-coordinate {m}
    0,                       !- Vertex 4 X-coordinate {m}
    24,                      !- Vertex 4 Y-coordinate {m}
    2.65;                    !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    N FRAME T,               !- Name
    Wall,                    !- Surface Type
    Frame Construction,      !- Construction Name
    Thermal Zone Top,        !- Zone Name
    Space Top,               !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    54,                      !- Vertex 1 X-coordinate {m}
    24,                      !- Vertex 1 Y-coordinate {m}
    6.27,                    !- Vertex 1 Z-coordinate {m}
    56,                      !- Vertex 2 X-coordinate {m}
    24,                      !- Vertex 2 Y-coordinate {m}
    5.3,                     !- Vertex 2 Z-coordinate {m}
    56,                      !- Vertex 3 X-coordinate {m}
    24,                      !- Vertex 3 Y-coordinate {m}
    2.65,                    !- Vertex 3 Z-coordinate {m}
    0,                       !- Vertex 4 X-coordinate {m}
    24,                      !- Vertex 4 Y-coordinate {m}
    2.65,                    !- Vertex 4 Z-coordinate {m}
    0,                       !- Vertex 5 X-coordinate {m}
    24,                      !- Vertex 5 Y-coordinate {m}
    5.3,                     !- Vertex 5 Z-coordinate {m}
    1.99999999999996,        !- Vertex 6 X-coordinate {m}
    24,                      !- Vertex 6 Y-coordinate {m}
    6.27,                    !- Vertex 6 Z-coordinate {m}
    4,                       !- Vertex 7 X-coordinate {m}
    24,                      !- Vertex 7 Y-coordinate {m}
    5.3,                     !- Vertex 7 Z-coordinate {m}
    5.99999999999999,        !- Vertex 8 X-coordinate {m}
    24,                      !- Vertex 8 Y-coordinate {m}
    6.27,                    !- Vertex 8 Z-coordinate {m}
    8,                       !- Vertex 9 X-coordinate {m}
    24,                      !- Vertex 9 Y-coordinate {m}
    5.3,                     !- Vertex 9 Z-coordinate {m}
    10,                      !- Vertex 10 X-coordinate {m}
    24,                      !- Vertex 10 Y-coordinate {m}
    6.27,                    !- Vertex 10 Z-coordinate {m}
    12,                      !- Vertex 11 X-coordinate {m}
    24,                      !- Vertex 11 Y-coordinate {m}
    5.3,                     !- Vertex 11 Z-coordinate {m}
    14,                      !- Vertex 12 X-coordinate {m}
    24,                      !- Vertex 12 Y-coordinate {m}
    6.27,                    !- Vertex 12 Z-coordinate {m}
    16,                      !- Vertex 13 X-coordinate {m}
    24,                      !- Vertex 13 Y-coordinate {m}
    5.3,                     !- Vertex 13 Z-coordinate {m}
    18,                      !- Vertex 14 X-coordinate {m}
    24,                      !- Vertex 14 Y-coordinate {m}
    6.27,                    !- Vertex 14 Z-coordinate {m}
    20,                      !- Vertex 15 X-coordinate {m}
    24,                      !- Vertex 15 Y-coordinate {m}
    5.3,                     !- Vertex 15 Z-coordinate {m}
    22,                      !- Vertex 16 X-coordinate {m}
    24,                      !- Vertex 16 Y-coordinate {m}
    6.27,                    !- Vertex 16 Z-coordinate {m}
    24,                      !- Vertex 17 X-coordinate {m}
    24,                      !- Vertex 17 Y-coordinate {m}
    5.3,                     !- Vertex 17 Z-coordinate {m}
    26,                      !- Vertex 18 X-coordinate {m}
    24,                      !- Vertex 18 Y-coordinate {m}
    6.27,                    !- Vertex 18 Z-coordinate {m}
    28,                      !- Vertex 19 X-coordinate {m}
    24,                      !- Vertex 19 Y-coordinate {m}
    5.3,                     !- Vertex 19 Z-coordinate {m}
    30,                      !- Vertex 20 X-coordinate {m}
    24,                      !- Vertex 20 Y-coordinate {m}
    6.27,                    !- Vertex 20 Z-coordinate {m}
    32,                      !- Vertex 21 X-coordinate {m}
    24,                      !- Vertex 21 Y-coordinate {m}
    5.3,                     !- Vertex 21 Z-coordinate {m}
    34,                      !- Vertex 22 X-coordinate {m}
    24,                      !- Vertex 22 Y-coordinate {m}
    6.27,                    !- Vertex 22 Z-coordinate {m}
    36,                      !- Vertex 23 X-coordinate {m}
    24,                      !- Vertex 23 Y-coordinate {m}
    5.3,                     !- Vertex 23 Z-coordinate {m}
    38,                      !- Vertex 24 X-coordinate {m}
    24,                      !- Vertex 24 Y-coordinate {m}
    6.27,                    !- Vertex 24 Z-coordinate {m}
    40,                      !- Vertex 25 X-coordinate {m}
    24,                      !- Vertex 25 Y-coordinate {m}
    5.3,                     !- Vertex 25 Z-coordinate {m}
    42,                      !- Vertex 26 X-coordinate {m}
    24,                      !- Vertex 26 Y-coordinate {m}
    6.27,                    !- Vertex 26 Z-coordinate {m}
    44,                      !- Vertex 27 X-coordinate {m}
    24,                      !- Vertex 27 Y-coordinate {m}
    5.3,                     !- Vertex 27 Z-coordinate {m}
    46,                      !- Vertex 28 X-coordinate {m}
    24,                      !- Vertex 28 Y-coordinate {m}
    6.27,                    !- Vertex 28 Z-coordinate {m}
    48,                      !- Vertex 29 X-coordinate {m}
    24,                      !- Vertex 29 Y-coordinate {m}
    5.3,                     !- Vertex 29 Z-coordinate {m}
    50,                      !- Vertex 30 X-coordinate {m}
    24,                      !- Vertex 30 Y-coordinate {m}
    6.27,                    !- Vertex 30 Z-coordinate {m}
    52,                      !- Vertex 31 X-coordinate {m}
    24,                      !- Vertex 31 Y-coordinate {m}
    5.30000000000001;        !- Vertex 31 Z-coordinate {m}

BuildingSurface:Detailed,
    ROOF FRAME 1,            !- Name
    Roof,                    !- Surface Type
    Frame Construction,      !- Construction Name
    Thermal Zone Top,        !- Zone Name
    Space Top,               !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    1.99999999999996,        !- Vertex 1 X-coordinate {m}
    24,                      !- Vertex 1 Y-coordinate {m}
    6.27,                    !- Vertex 1 Z-coordinate {m}
    -6.30061016568958e-16,   !- Vertex 2 X-coordinate {m}
    24,                      !- Vertex 2 Y-coordinate {m}
    5.3,                     !- Vertex 2 Z-coordinate {m}
    -6.30061016568959e-16,   !- Vertex 3 X-coordinate {m}
    5.55663592234646e-15,    !- Vertex 3 Y-coordinate {m}
    5.3,                     !- Vertex 3 Z-coordinate {m}
    1.99999999999996,        !- Vertex 4 X-coordinate {m}
    -8.49541076868013e-16,   !- Vertex 4 Y-coordinate {m}
    6.27;                    !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    ROOF FRAME 10,           !- Name
    Roof,                    !- Surface Type
    Frame Construction,      !- Construction Name
    Thermal Zone Top,        !- Zone Name
    Space Top,               !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    18,                      !- Vertex 1 X-coordinate {m}
    4.73754369068047e-15,    !- Vertex 1 Y-coordinate {m}
    6.27,                    !- Vertex 1 Z-coordinate {m}
    20,                      !- Vertex 2 X-coordinate {m}
    1.48740542549519e-14,    !- Vertex 2 Y-coordinate {m}
    5.3,                     !- Vertex 2 Z-coordinate {m}
    20,                      !- Vertex 3 X-coordinate {m}
    24,                      !- Vertex 3 Y-coordinate {m}
    5.3,                     !- Vertex 3 Z-coordinate {m}
    18,                      !- Vertex 4 X-coordinate {m}
    24,                      !- Vertex 4 Y-coordinate {m}
    6.27;                    !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    ROOF FRAME 11,           !- Name
    Roof,                    !- Surface Type
    Frame Construction,      !- Construction Name
    Thermal Zone Top,        !- Zone Name
    Space Top,               !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    22,                      !- Vertex 1 X-coordinate {m}
    24,                      !- Vertex 1 Y-coordinate {m}
    6.27,                    !- Vertex 1 Z-coordinate {m}
    20,                      !- Vertex 2 X-coordinate {m}
    24,                      !- Vertex 2 Y-coordinate {m}
    5.3,                     !- Vertex 2 Z-coordinate {m}
    20,                      !- Vertex 3 X-coordinate {m}
    1.48740542549519e-14,    !- Vertex 3 Y-coordinate {m}
    5.3,                     !- Vertex 3 Z-coordinate {m}
    22,                      !- Vertex 4 X-coordinate {m}
    4.73754369068047e-15,    !- Vertex 4 Y-coordinate {m}
    6.27;                    !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    ROOF FRAME 12,           !- Name
    Roof,                    !- Surface Type
    Frame Construction,      !- Construction Name
    Thermal Zone Top,        !- Zone Name
    Space Top,               !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    22,                      !- Vertex 1 X-coordinate {m}
    4.73754369068047e-15,    !- Vertex 1 Y-coordinate {m}
    6.27,                    !- Vertex 1 Z-coordinate {m}
    24,                      !- Vertex 2 X-coordinate {m}
    1.48740542549519e-14,    !- Vertex 2 Y-coordinate {m}
    5.3,                     !- Vertex 2 Z-coordinate {m}
    24,                      !- Vertex 3 X-coordinate {m}
    24,                      !- Vertex 3 Y-coordinate {m}
    5.3,                     !- Vertex 3 Z-coordinate {m}
    22,                      !- Vertex 4 X-coordinate {m}
    24,                      !- Vertex 4 Y-coordinate {m}
    6.27;                    !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    ROOF FRAME 13,           !- Name
    Roof,                    !- Surface Type
    Frame Construction,      !- Construction Name
    Thermal Zone Top,        !- Zone Name
    Space Top,               !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    26,                      !- Vertex 1 X-coordinate {m}
    24,                      !- Vertex 1 Y-coordinate {m}
    6.27,                    !- Vertex 1 Z-coordinate {m}
    24,                      !- Vertex 2 X-coordinate {m}
    24,                      !- Vertex 2 Y-coordinate {m}
    5.3,                     !- Vertex 2 Z-coordinate {m}
    24,                      !- Vertex 3 X-coordinate {m}
    1.48740542549519e-14,    !- Vertex 3 Y-coordinate {m}
    5.3,                     !- Vertex 3 Z-coordinate {m}
    26,                      !- Vertex 4 X-coordinate {m}
    1.22491646891373e-14,    !- Vertex 4 Y-coordinate {m}
    6.27;                    !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    ROOF FRAME 14,           !- Name
    Roof,                    !- Surface Type
    Frame Construction,      !- Construction Name
    Thermal Zone Top,        !- Zone Name
    Space Top,               !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    26,                      !- Vertex 1 X-coordinate {m}
    1.22491646891373e-14,    !- Vertex 1 Y-coordinate {m}
    6.27,                    !- Vertex 1 Z-coordinate {m}
    28,                      !- Vertex 2 X-coordinate {m}
    1.07529085445788e-14,    !- Vertex 2 Y-coordinate {m}
    5.3,                     !- Vertex 2 Z-coordinate {m}
    28,                      !- Vertex 3 X-coordinate {m}
    24,                      !- Vertex 3 Y-coordinate {m}
    5.3,                     !- Vertex 3 Z-coordinate {m}
    26,                      !- Vertex 4 X-coordinate {m}
    24,                      !- Vertex 4 Y-coordinate {m}
    6.27;                    !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    ROOF FRAME 15,           !- Name
    Roof,                    !- Surface Type
    Frame Construction,      !- Construction Name
    Thermal Zone Top,        !- Zone Name
    Space Top,               !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    30,                      !- Vertex 1 X-coordinate {m}
    24,                      !- Vertex 1 Y-coordinate {m}
    6.27,                    !- Vertex 1 Z-coordinate {m}
    28,                      !- Vertex 2 X-coordinate {m}
    24,                      !- Vertex 2 Y-coordinate {m}
    5.3,                     !- Vertex 2 Z-coordinate {m}
    28,                      !- Vertex 3 X-coordinate {m}
    1.07529085445788e-14,    !- Vertex 3 Y-coordinate {m}
    5.3,                     !- Vertex 3 Z-coordinate {m}
    30,                      !- Vertex 4 X-coordinate {m}
    4.73754369068047e-15,    !- Vertex 4 Y-coordinate {m}
    6.27;                    !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    ROOF FRAME 16,           !- Name
    Roof,                    !- Surface Type
    Frame Construction,      !- Construction Name
    Thermal Zone Top,        !- Zone Name
    Space Top,               !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    30,                      !- Vertex 1 X-coordinate {m}
    4.73754369068047e-15,    !- Vertex 1 Y-coordinate {m}
    6.27,                    !- Vertex 1 Z-coordinate {m}
    32,                      !- Vertex 2 X-coordinate {m}
    1.48740542549519e-14,    !- Vertex 2 Y-coordinate {m}
    5.3,                     !- Vertex 2 Z-coordinate {m}
    32,                      !- Vertex 3 X-coordinate {m}
    24,                      !- Vertex 3 Y-coordinate {m}
    5.3,                     !- Vertex 3 Z-coordinate {m}
    30,                      !- Vertex 4 X-coordinate {m}
    24,                      !- Vertex 4 Y-coordinate {m}
    6.27;                    !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    ROOF FRAME 17,           !- Name
    Roof,                    !- Surface Type
    Frame Construction,      !- Construction Name
    Thermal Zone Top,        !- Zone Name
    Space Top,               !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    34,                      !- Vertex 1 X-coordinate {m}
    24,                      !- Vertex 1 Y-coordinate {m}
    6.27,                    !- Vertex 1 Z-coordinate {m}
    32,                      !- Vertex 2 X-coordinate {m}
    24,                      !- Vertex 2 Y-coordinate {m}
    5.3,                     !- Vertex 2 Z-coordinate {m}
    32,                      !- Vertex 3 X-coordinate {m}
    1.48740542549519e-14,    !- Vertex 3 Y-coordinate {m}
    5.3,                     !- Vertex 3 Z-coordinate {m}
    34,                      !- Vertex 4 X-coordinate {m}
    1.12049954644874e-14,    !- Vertex 4 Y-coordinate {m}
    6.27;                    !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    ROOF FRAME 18,           !- Name
    Roof,                    !- Surface Type
    Frame Construction,      !- Construction Name
    Thermal Zone Top,        !- Zone Name
    Space Top,               !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    34,                      !- Vertex 1 X-coordinate {m}
    1.12049954644874e-14,    !- Vertex 1 Y-coordinate {m}
    6.27,                    !- Vertex 1 Z-coordinate {m}
    36,                      !- Vertex 2 X-coordinate {m}
    1.48740542549519e-14,    !- Vertex 2 Y-coordinate {m}
    5.3,                     !- Vertex 2 Z-coordinate {m}
    36,                      !- Vertex 3 X-coordinate {m}
    24,                      !- Vertex 3 Y-coordinate {m}
    5.3,                     !- Vertex 3 Z-coordinate {m}
    34,                      !- Vertex 4 X-coordinate {m}
    24,                      !- Vertex 4 Y-coordinate {m}
    6.27;                    !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    ROOF FRAME 19,           !- Name
    Roof,                    !- Surface Type
    Frame Construction,      !- Construction Name
    Thermal Zone Top,        !- Zone Name
    Space Top,               !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    38,                      !- Vertex 1 X-coordinate {m}
    24,                      !- Vertex 1 Y-coordinate {m}
    6.27,                    !- Vertex 1 Z-coordinate {m}
    36,                      !- Vertex 2 X-coordinate {m}
    24,                      !- Vertex 2 Y-coordinate {m}
    5.3,                     !- Vertex 2 Z-coordinate {m}
    36,                      !- Vertex 3 X-coordinate {m}
    1.48740542549519e-14,    !- Vertex 3 Y-coordinate {m}
    5.3,                     !- Vertex 3 Z-coordinate {m}
    38,                      !- Vertex 4 X-coordinate {m}
    1.19799426703746e-14,    !- Vertex 4 Y-coordinate {m}
    6.27;                    !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    ROOF FRAME 2,            !- Name
    Roof,                    !- Surface Type
    Frame Construction,      !- Construction Name
    Thermal Zone Top,        !- Zone Name
    Space Top,               !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    1.99999999999996,        !- Vertex 1 X-coordinate {m}
    -8.49541076868013e-16,   !- Vertex 1 Y-coordinate {m}
    6.27,                    !- Vertex 1 Z-coordinate {m}
    4,                       !- Vertex 2 X-coordinate {m}
    1.48740542549519e-14,    !- Vertex 2 Y-coordinate {m}
    5.3,                     !- Vertex 2 Z-coordinate {m}
    4,                       !- Vertex 3 X-coordinate {m}
    24,                      !- Vertex 3 Y-coordinate {m}
    5.3,                     !- Vertex 3 Z-coordinate {m}
    1.99999999999996,        !- Vertex 4 X-coordinate {m}
    24,                      !- Vertex 4 Y-coordinate {m}
    6.27;                    !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    ROOF FRAME 20,           !- Name
    Roof,                    !- Surface Type
    Frame Construction,      !- Construction Name
    Thermal Zone Top,        !- Zone Name
    Space Top,               !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    38,                      !- Vertex 1 X-coordinate {m}
    1.19799426703746e-14,    !- Vertex 1 Y-coordinate {m}
    6.27,                    !- Vertex 1 Z-coordinate {m}
    40,                      !- Vertex 2 X-coordinate {m}
    1.48740542549519e-14,    !- Vertex 2 Y-coordinate {m}
    5.3,                     !- Vertex 2 Z-coordinate {m}
    40,                      !- Vertex 3 X-coordinate {m}
    24,                      !- Vertex 3 Y-coordinate {m}
    5.3,                     !- Vertex 3 Z-coordinate {m}
    38,                      !- Vertex 4 X-coordinate {m}
    24,                      !- Vertex 4 Y-coordinate {m}
    6.27;                    !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    ROOF FRAME 21,           !- Name
    Roof,                    !- Surface Type
    Frame Construction,      !- Construction Name
    Thermal Zone Top,        !- Zone Name
    Space Top,               !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    42,                      !- Vertex 1 X-coordinate {m}
    24,                      !- Vertex 1 Y-coordinate {m}
    6.27,                    !- Vertex 1 Z-coordinate {m}
    40,                      !- Vertex 2 X-coordinate {m}
    24,                      !- Vertex 2 Y-coordinate {m}
    5.3,                     !- Vertex 2 Z-coordinate {m}
    40,                      !- Vertex 3 X-coordinate {m}
    1.48740542549519e-14,    !- Vertex 3 Y-coordinate {m}
    5.3,                     !- Vertex 3 Z-coordinate {m}
    42,                      !- Vertex 4 X-coordinate {m}
    1.34619570503341e-14,    !- Vertex 4 Y-coordinate {m}
    6.27;                    !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    ROOF FRAME 22,           !- Name
    Roof,                    !- Surface Type
    Frame Construction,      !- Construction Name
    Thermal Zone Top,        !- Zone Name
    Space Top,               !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    42,                      !- Vertex 1 X-coordinate {m}
    1.34619570503341e-14,    !- Vertex 1 Y-coordinate {m}
    6.27,                    !- Vertex 1 Z-coordinate {m}
    44,                      !- Vertex 2 X-coordinate {m}
    1.48740542549519e-14,    !- Vertex 2 Y-coordinate {m}
    5.3,                     !- Vertex 2 Z-coordinate {m}
    44,                      !- Vertex 3 X-coordinate {m}
    24,                      !- Vertex 3 Y-coordinate {m}
    5.3,                     !- Vertex 3 Z-coordinate {m}
    42,                      !- Vertex 4 X-coordinate {m}
    24,                      !- Vertex 4 Y-coordinate {m}
    6.27;                    !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    ROOF FRAME 23,           !- Name
    Roof,                    !- Surface Type
    Frame Construction,      !- Construction Name
    Thermal Zone Top,        !- Zone Name
    Space Top,               !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    46,                      !- Vertex 1 X-coordinate {m}
    24,                      !- Vertex 1 Y-coordinate {m}
    6.27,                    !- Vertex 1 Z-coordinate {m}
    44,                      !- Vertex 2 X-coordinate {m}
    24,                      !- Vertex 2 Y-coordinate {m}
    5.3,                     !- Vertex 2 Z-coordinate {m}
    44,                      !- Vertex 3 X-coordinate {m}
    1.48740542549519e-14,    !- Vertex 3 Y-coordinate {m}
    5.3,                     !- Vertex 3 Z-coordinate {m}
    46,                      !- Vertex 4 X-coordinate {m}
    1.45904378432575e-14,    !- Vertex 4 Y-coordinate {m}
    6.27;                    !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    ROOF FRAME 24,           !- Name
    Roof,                    !- Surface Type
    Frame Construction,      !- Construction Name
    Thermal Zone Top,        !- Zone Name
    Space Top,               !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    46,                      !- Vertex 1 X-coordinate {m}
    1.45904378432575e-14,    !- Vertex 1 Y-coordinate {m}
    6.27,                    !- Vertex 1 Z-coordinate {m}
    48,                      !- Vertex 2 X-coordinate {m}
    1.48740542549519e-14,    !- Vertex 2 Y-coordinate {m}
    5.3,                     !- Vertex 2 Z-coordinate {m}
    48,                      !- Vertex 3 X-coordinate {m}
    24,                      !- Vertex 3 Y-coordinate {m}
    5.3,                     !- Vertex 3 Z-coordinate {m}
    46,                      !- Vertex 4 X-coordinate {m}
    24,                      !- Vertex 4 Y-coordinate {m}
    6.27;                    !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    ROOF FRAME 25,           !- Name
    Roof,                    !- Surface Type
    Frame Construction,      !- Construction Name
    Thermal Zone Top,        !- Zone Name
    Space Top,               !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    50,                      !- Vertex 1 X-coordinate {m}
    24,                      !- Vertex 1 Y-coordinate {m}
    6.27,                    !- Vertex 1 Z-coordinate {m}
    48,                      !- Vertex 2 X-coordinate {m}
    24,                      !- Vertex 2 Y-coordinate {m}
    5.3,                     !- Vertex 2 Z-coordinate {m}
    48,                      !- Vertex 3 X-coordinate {m}
    1.48740542549519e-14,    !- Vertex 3 Y-coordinate {m}
    5.3,                     !- Vertex 3 Z-coordinate {m}
    50,                      !- Vertex 4 X-coordinate {m}
    9.77113650699455e-15,    !- Vertex 4 Y-coordinate {m}
    6.27;                    !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    ROOF FRAME 26,           !- Name
    Roof,                    !- Surface Type
    Frame Construction,      !- Construction Name
    Thermal Zone Top,        !- Zone Name
    Space Top,               !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    50,                      !- Vertex 1 X-coordinate {m}
    9.77113650699455e-15,    !- Vertex 1 Y-coordinate {m}
    6.27,                    !- Vertex 1 Z-coordinate {m}
    52,                      !- Vertex 2 X-coordinate {m}
    1.48740542549519e-14,    !- Vertex 2 Y-coordinate {m}
    5.30000000000001,        !- Vertex 2 Z-coordinate {m}
    52,                      !- Vertex 3 X-coordinate {m}
    24,                      !- Vertex 3 Y-coordinate {m}
    5.30000000000001,        !- Vertex 3 Z-coordinate {m}
    50,                      !- Vertex 4 X-coordinate {m}
    24,                      !- Vertex 4 Y-coordinate {m}
    6.27;                    !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    ROOF FRAME 27,           !- Name
    Roof,                    !- Surface Type
    Frame Construction,      !- Construction Name
    Thermal Zone Top,        !- Zone Name
    Space Top,               !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    54,                      !- Vertex 1 X-coordinate {m}
    24,                      !- Vertex 1 Y-coordinate {m}
    6.27,                    !- Vertex 1 Z-coordinate {m}
    52,                      !- Vertex 2 X-coordinate {m}
    24,                      !- Vertex 2 Y-coordinate {m}
    5.30000000000001,        !- Vertex 2 Z-coordinate {m}
    52,                      !- Vertex 3 X-coordinate {m}
    1.48740542549519e-14,    !- Vertex 3 Y-coordinate {m}
    5.30000000000001,        !- Vertex 3 Z-coordinate {m}
    54,                      !- Vertex 4 X-coordinate {m}
    1.51925923953004e-14,    !- Vertex 4 Y-coordinate {m}
    6.27;                    !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    ROOF FRAME 28,           !- Name
    Roof,                    !- Surface Type
    Frame Construction,      !- Construction Name
    Thermal Zone Top,        !- Zone Name
    Space Top,               !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    54,                      !- Vertex 1 X-coordinate {m}
    1.51925923953004e-14,    !- Vertex 1 Y-coordinate {m}
    6.27,                    !- Vertex 1 Z-coordinate {m}
    56,                      !- Vertex 2 X-coordinate {m}
    1.59491811668112e-14,    !- Vertex 2 Y-coordinate {m}
    5.3,                     !- Vertex 2 Z-coordinate {m}
    56,                      !- Vertex 3 X-coordinate {m}
    24,                      !- Vertex 3 Y-coordinate {m}
    5.3,                     !- Vertex 3 Z-coordinate {m}
    54,                      !- Vertex 4 X-coordinate {m}
    24,                      !- Vertex 4 Y-coordinate {m}
    6.27;                    !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    ROOF FRAME 3,            !- Name
    Roof,                    !- Surface Type
    Frame Construction,      !- Construction Name
    Thermal Zone Top,        !- Zone Name
    Space Top,               !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    5.99999999999999,        !- Vertex 1 X-coordinate {m}
    24,                      !- Vertex 1 Y-coordinate {m}
    6.27,                    !- Vertex 1 Z-coordinate {m}
    4,                       !- Vertex 2 X-coordinate {m}
    24,                      !- Vertex 2 Y-coordinate {m}
    5.3,                     !- Vertex 2 Z-coordinate {m}
    4,                       !- Vertex 3 X-coordinate {m}
    1.48740542549519e-14,    !- Vertex 3 Y-coordinate {m}
    5.3,                     !- Vertex 3 Z-coordinate {m}
    5.99999999999999,        !- Vertex 4 X-coordinate {m}
    6.28469647147353e-15,    !- Vertex 4 Y-coordinate {m}
    6.27;                    !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    ROOF FRAME 4,            !- Name
    Roof,                    !- Surface Type
    Frame Construction,      !- Construction Name
    Thermal Zone Top,        !- Zone Name
    Space Top,               !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    5.99999999999999,        !- Vertex 1 X-coordinate {m}
    24,                      !- Vertex 1 Y-coordinate {m}
    6.27,                    !- Vertex 1 Z-coordinate {m}
    5.99999999999999,        !- Vertex 2 X-coordinate {m}
    6.28469647147353e-15,    !- Vertex 2 Y-coordinate {m}
    6.27,                    !- Vertex 2 Z-coordinate {m}
    7.99999999999999,        !- Vertex 3 X-coordinate {m}
    7.04128524298427e-15,    !- Vertex 3 Y-coordinate {m}
    5.3,                     !- Vertex 3 Z-coordinate {m}
    8,                       !- Vertex 4 X-coordinate {m}
    24,                      !- Vertex 4 Y-coordinate {m}
    5.3;                     !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    ROOF FRAME 5,            !- Name
    Roof,                    !- Surface Type
    Frame Construction,      !- Construction Name
    Thermal Zone Top,        !- Zone Name
    Space Top,               !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    10,                      !- Vertex 1 X-coordinate {m}
    24,                      !- Vertex 1 Y-coordinate {m}
    6.27,                    !- Vertex 1 Z-coordinate {m}
    8,                       !- Vertex 2 X-coordinate {m}
    24,                      !- Vertex 2 Y-coordinate {m}
    5.3,                     !- Vertex 2 Z-coordinate {m}
    7.99999999999999,        !- Vertex 3 X-coordinate {m}
    7.04128524298427e-15,    !- Vertex 3 Y-coordinate {m}
    5.3,                     !- Vertex 3 Z-coordinate {m}
    9.99999999999998,        !- Vertex 4 X-coordinate {m}
    7.02702113179244e-15,    !- Vertex 4 Y-coordinate {m}
    6.27;                    !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    ROOF FRAME 6,            !- Name
    Roof,                    !- Surface Type
    Frame Construction,      !- Construction Name
    Thermal Zone Top,        !- Zone Name
    Space Top,               !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    9.99999999999998,        !- Vertex 1 X-coordinate {m}
    7.02702113179244e-15,    !- Vertex 1 Y-coordinate {m}
    6.27,                    !- Vertex 1 Z-coordinate {m}
    12,                      !- Vertex 2 X-coordinate {m}
    7.78360990330318e-15,    !- Vertex 2 Y-coordinate {m}
    5.3,                     !- Vertex 2 Z-coordinate {m}
    12,                      !- Vertex 3 X-coordinate {m}
    24,                      !- Vertex 3 Y-coordinate {m}
    5.3,                     !- Vertex 3 Z-coordinate {m}
    10,                      !- Vertex 4 X-coordinate {m}
    24,                      !- Vertex 4 Y-coordinate {m}
    6.27;                    !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    ROOF FRAME 7,            !- Name
    Roof,                    !- Surface Type
    Frame Construction,      !- Construction Name
    Thermal Zone Top,        !- Zone Name
    Space Top,               !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    14,                      !- Vertex 1 X-coordinate {m}
    24,                      !- Vertex 1 Y-coordinate {m}
    6.27,                    !- Vertex 1 Z-coordinate {m}
    12,                      !- Vertex 2 X-coordinate {m}
    24,                      !- Vertex 2 Y-coordinate {m}
    5.3,                     !- Vertex 2 Z-coordinate {m}
    12,                      !- Vertex 3 X-coordinate {m}
    7.78360990330318e-15,    !- Vertex 3 Y-coordinate {m}
    5.3,                     !- Vertex 3 Z-coordinate {m}
    14,                      !- Vertex 4 X-coordinate {m}
    7.76934579211135e-15,    !- Vertex 4 Y-coordinate {m}
    6.27;                    !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    ROOF FRAME 8,            !- Name
    Roof,                    !- Surface Type
    Frame Construction,      !- Construction Name
    Thermal Zone Top,        !- Zone Name
    Space Top,               !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    14,                      !- Vertex 1 X-coordinate {m}
    7.76934579211135e-15,    !- Vertex 1 Y-coordinate {m}
    6.27,                    !- Vertex 1 Z-coordinate {m}
    16,                      !- Vertex 2 X-coordinate {m}
    1.48740542549519e-14,    !- Vertex 2 Y-coordinate {m}
    5.3,                     !- Vertex 2 Z-coordinate {m}
    16,                      !- Vertex 3 X-coordinate {m}
    24,                      !- Vertex 3 Y-coordinate {m}
    5.3,                     !- Vertex 3 Z-coordinate {m}
    14,                      !- Vertex 4 X-coordinate {m}
    24,                      !- Vertex 4 Y-coordinate {m}
    6.27;                    !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    ROOF FRAME 9,            !- Name
    Roof,                    !- Surface Type
    Frame Construction,      !- Construction Name
    Thermal Zone Top,        !- Zone Name
    Space Top,               !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    18,                      !- Vertex 1 X-coordinate {m}
    24,                      !- Vertex 1 Y-coordinate {m}
    6.27,                    !- Vertex 1 Z-coordinate {m}
    16,                      !- Vertex 2 X-coordinate {m}
    24,                      !- Vertex 2 Y-coordinate {m}
    5.3,                     !- Vertex 2 Z-coordinate {m}
    16,                      !- Vertex 3 X-coordinate {m}
    1.48740542549519e-14,    !- Vertex 3 Y-coordinate {m}
    5.3,                     !- Vertex 3 Z-coordinate {m}
    18,                      !- Vertex 4 X-coordinate {m}
    4.73754369068047e-15,    !- Vertex 4 Y-coordinate {m}
    6.27;                    !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    S FRAME T,               !- Name
    Wall,                    !- Surface Type
    Frame Construction,      !- Construction Name
    Thermal Zone Top,        !- Zone Name
    Space Top,               !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    1.99999999999996,        !- Vertex 1 X-coordinate {m}
    5.54237181115464e-15,    !- Vertex 1 Y-coordinate {m}
    6.27,                    !- Vertex 1 Z-coordinate {m}
    -1.03897580565116e-30,   !- Vertex 2 X-coordinate {m}
    5.55663592234647e-15,    !- Vertex 2 Y-coordinate {m}
    5.3,                     !- Vertex 2 Z-coordinate {m}
    -1.22661820891048e-30,   !- Vertex 3 X-coordinate {m}
    6.6096050662443e-15,     !- Vertex 3 Y-coordinate {m}
    2.65,                    !- Vertex 3 Z-coordinate {m}
    56,                      !- Vertex 4 X-coordinate {m}
    1.7002150310709e-14,     !- Vertex 4 Y-coordinate {m}
    2.65,                    !- Vertex 4 Z-coordinate {m}
    56,                      !- Vertex 5 X-coordinate {m}
    1.59491811668111e-14,    !- Vertex 5 Y-coordinate {m}
    5.3,                     !- Vertex 5 Z-coordinate {m}
    54,                      !- Vertex 6 X-coordinate {m}
    1.51925923953004e-14,    !- Vertex 6 Y-coordinate {m}
    6.27,                    !- Vertex 6 Z-coordinate {m}
    52,                      !- Vertex 7 X-coordinate {m}
    1.52068565064922e-14,    !- Vertex 7 Y-coordinate {m}
    5.30000000000001,        !- Vertex 7 Z-coordinate {m}
    50,                      !- Vertex 8 X-coordinate {m}
    1.44502677349815e-14,    !- Vertex 8 Y-coordinate {m}
    6.27,                    !- Vertex 8 Z-coordinate {m}
    48,                      !- Vertex 9 X-coordinate {m}
    1.44645318461733e-14,    !- Vertex 9 Y-coordinate {m}
    5.3,                     !- Vertex 9 Z-coordinate {m}
    46,                      !- Vertex 10 X-coordinate {m}
    1.37079430746626e-14,    !- Vertex 10 Y-coordinate {m}
    6.27,                    !- Vertex 10 Z-coordinate {m}
    44,                      !- Vertex 11 X-coordinate {m}
    1.37222071858544e-14,    !- Vertex 11 Y-coordinate {m}
    5.3,                     !- Vertex 11 Z-coordinate {m}
    42,                      !- Vertex 12 X-coordinate {m}
    1.29656184143437e-14,    !- Vertex 12 Y-coordinate {m}
    6.27,                    !- Vertex 12 Z-coordinate {m}
    40,                      !- Vertex 13 X-coordinate {m}
    1.29798825255355e-14,    !- Vertex 13 Y-coordinate {m}
    5.3,                     !- Vertex 13 Z-coordinate {m}
    38,                      !- Vertex 14 X-coordinate {m}
    1.22232937540248e-14,    !- Vertex 14 Y-coordinate {m}
    6.27,                    !- Vertex 14 Z-coordinate {m}
    36,                      !- Vertex 15 X-coordinate {m}
    1.22375578652166e-14,    !- Vertex 15 Y-coordinate {m}
    5.3,                     !- Vertex 15 Z-coordinate {m}
    34,                      !- Vertex 16 X-coordinate {m}
    1.14809690937059e-14,    !- Vertex 16 Y-coordinate {m}
    6.27,                    !- Vertex 16 Z-coordinate {m}
    32,                      !- Vertex 17 X-coordinate {m}
    1.14952332048977e-14,    !- Vertex 17 Y-coordinate {m}
    5.3,                     !- Vertex 17 Z-coordinate {m}
    30,                      !- Vertex 18 X-coordinate {m}
    1.0738644433387e-14,     !- Vertex 18 Y-coordinate {m}
    6.27,                    !- Vertex 18 Z-coordinate {m}
    28,                      !- Vertex 19 X-coordinate {m}
    1.07529085445788e-14,    !- Vertex 19 Y-coordinate {m}
    5.3,                     !- Vertex 19 Z-coordinate {m}
    26,                      !- Vertex 20 X-coordinate {m}
    9.99631977306807e-15,    !- Vertex 20 Y-coordinate {m}
    6.27,                    !- Vertex 20 Z-coordinate {m}
    24,                      !- Vertex 21 X-coordinate {m}
    1.00105838842599e-14,    !- Vertex 21 Y-coordinate {m}
    5.3,                     !- Vertex 21 Z-coordinate {m}
    22,                      !- Vertex 22 X-coordinate {m}
    9.25399511274916e-15,    !- Vertex 22 Y-coordinate {m}
    6.27,                    !- Vertex 22 Z-coordinate {m}
    20,                      !- Vertex 23 X-coordinate {m}
    9.268259223941e-15,      !- Vertex 23 Y-coordinate {m}
    5.3,                     !- Vertex 23 Z-coordinate {m}
    18,                      !- Vertex 24 X-coordinate {m}
    8.51167045243026e-15,    !- Vertex 24 Y-coordinate {m}
    6.27,                    !- Vertex 24 Z-coordinate {m}
    16,                      !- Vertex 25 X-coordinate {m}
    8.52593456362209e-15,    !- Vertex 25 Y-coordinate {m}
    5.3,                     !- Vertex 25 Z-coordinate {m}
    14,                      !- Vertex 26 X-coordinate {m}
    7.76934579211136e-15,    !- Vertex 26 Y-coordinate {m}
    6.27,                    !- Vertex 26 Z-coordinate {m}
    12,                      !- Vertex 27 X-coordinate {m}
    7.78360990330319e-15,    !- Vertex 27 Y-coordinate {m}
    5.3,                     !- Vertex 27 Z-coordinate {m}
    9.99999999999998,        !- Vertex 28 X-coordinate {m}
    7.02702113179245e-15,    !- Vertex 28 Y-coordinate {m}
    6.27,                    !- Vertex 28 Z-coordinate {m}
    7.99999999999999,        !- Vertex 29 X-coordinate {m}
    7.04128524298428e-15,    !- Vertex 29 Y-coordinate {m}
    5.3,                     !- Vertex 29 Z-coordinate {m}
    5.99999999999999,        !- Vertex 30 X-coordinate {m}
    6.28469647147355e-15,    !- Vertex 30 Y-coordinate {m}
    6.27,                    !- Vertex 30 Z-coordinate {m}
    4,                       !- Vertex 31 X-coordinate {m}
    6.29896058266538e-15,    !- Vertex 31 Y-coordinate {m}
    5.3;                     !- Vertex 31 Z-coordinate {m}

BuildingSurface:Detailed,
    W FRAME T,               !- Name
    Wall,                    !- Surface Type
    Frame Construction,      !- Construction Name
    Thermal Zone Top,        !- Zone Name
    Space Top,               !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    0,                       !- Vertex 1 X-coordinate {m}
    24,                      !- Vertex 1 Y-coordinate {m}
    5.3,                     !- Vertex 1 Z-coordinate {m}
    0,                       !- Vertex 2 X-coordinate {m}
    24,                      !- Vertex 2 Y-coordinate {m}
    2.65,                    !- Vertex 2 Z-coordinate {m}
    0,                       !- Vertex 3 X-coordinate {m}
    0,                       !- Vertex 3 Y-coordinate {m}
    2.65,                    !- Vertex 3 Z-coordinate {m}
    0,                       !- Vertex 4 X-coordinate {m}
    0,                       !- Vertex 4 Y-coordinate {m}
    5.3;                     !- Vertex 4 Z-coordinate {m}


!-   ===========  ALL OBJECTS IN CLASS: FENESTRATIONSURFACE:DETAILED ===========

FenestrationSurface:Detailed,
    E PC WALL B,             !- Name
    Window,                  !- Surface Type
    Wall Construction,       !- Construction Name
    E FRAME B,               !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    ,                        !- Number of Vertices
    56,                      !- Vertex 1 X-coordinate {m}
    0.0500000000000117,      !- Vertex 1 Y-coordinate {m}
    2.59505999999821,        !- Vertex 1 Z-coordinate {m}
    56,                      !- Vertex 2 X-coordinate {m}
    0.0500000000000117,      !- Vertex 2 Y-coordinate {m}
    0.0500000000000002,      !- Vertex 2 Z-coordinate {m}
    56,                      !- Vertex 3 X-coordinate {m}
    23.95,                   !- Vertex 3 Y-coordinate {m}
    0.0500000000000005,      !- Vertex 3 Z-coordinate {m}
    56,                      !- Vertex 4 X-coordinate {m}
    23.95,                   !- Vertex 4 Y-coordinate {m}
    2.59505999999821;        !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
    Horizontal T Reversed,   !- Name
    Door,                    !- Surface Type
    IRT Construction,        !- Construction Name
    Horizontal Frame Reversed,  !- Building Surface Name
    Horizontal T,            !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    ,                        !- Number of Vertices
    55.85,                   !- Vertex 1 X-coordinate {m}
    0.237600000000015,       !- Vertex 1 Y-coordinate {m}
    2.65,                    !- Vertex 1 Z-coordinate {m}
    55.85,                   !- Vertex 2 X-coordinate {m}
    23.76,                   !- Vertex 2 Y-coordinate {m}
    2.65,                    !- Vertex 2 Z-coordinate {m}
    0.150000000000001,       !- Vertex 3 X-coordinate {m}
    23.76,                   !- Vertex 3 Y-coordinate {m}
    2.65,                    !- Vertex 3 Z-coordinate {m}
    0.150000000000001,       !- Vertex 4 X-coordinate {m}
    0.2376,                  !- Vertex 4 Y-coordinate {m}
    2.65;                    !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
    N PC WALL B,             !- Name
    Window,                  !- Surface Type
    Wall Construction,       !- Construction Name
    N FRAME B,               !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    ,                        !- Number of Vertices
    55.9499999999999,        !- Vertex 1 X-coordinate {m}
    24,                      !- Vertex 1 Y-coordinate {m}
    2.59505999999821,        !- Vertex 1 Z-coordinate {m}
    55.9499999999999,        !- Vertex 2 X-coordinate {m}
    24,                      !- Vertex 2 Y-coordinate {m}
    0.0499999999982095,      !- Vertex 2 Z-coordinate {m}
    0.0499999999998901,      !- Vertex 3 X-coordinate {m}
    24,                      !- Vertex 3 Y-coordinate {m}
    0.0499999999982095,      !- Vertex 3 Z-coordinate {m}
    0.0499999999998901,      !- Vertex 4 X-coordinate {m}
    24,                      !- Vertex 4 Y-coordinate {m}
    2.59505999999821;        !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
    S PC WALL B,             !- Name
    Window,                  !- Surface Type
    Wall Construction,       !- Construction Name
    S FRAME B,               !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    ,                        !- Number of Vertices
    0.049999999999997,       !- Vertex 1 X-coordinate {m}
    0,                       !- Vertex 1 Y-coordinate {m}
    2.59506,                 !- Vertex 1 Z-coordinate {m}
    0.049999999999997,       !- Vertex 2 X-coordinate {m}
    0,                       !- Vertex 2 Y-coordinate {m}
    0.0500000000000002,      !- Vertex 2 Z-coordinate {m}
    55.95,                   !- Vertex 3 X-coordinate {m}
    0,                       !- Vertex 3 Y-coordinate {m}
    0.0500000000000002,      !- Vertex 3 Z-coordinate {m}
    55.95,                   !- Vertex 4 X-coordinate {m}
    0,                       !- Vertex 4 Y-coordinate {m}
    2.59506;                 !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
    W PC WALL B,             !- Name
    Window,                  !- Surface Type
    Wall Construction,       !- Construction Name
    W FRAME B,               !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    ,                        !- Number of Vertices
    0,                       !- Vertex 1 X-coordinate {m}
    23.95,                   !- Vertex 1 Y-coordinate {m}
    2.597,                   !- Vertex 1 Z-coordinate {m}
    0,                       !- Vertex 2 X-coordinate {m}
    23.95,                   !- Vertex 2 Y-coordinate {m}
    0.0519400000000001,      !- Vertex 2 Z-coordinate {m}
    0,                       !- Vertex 3 X-coordinate {m}
    0.0500000000000002,      !- Vertex 3 Y-coordinate {m}
    0.0519400000000001,      !- Vertex 3 Z-coordinate {m}
    0,                       !- Vertex 4 X-coordinate {m}
    0.0500000000000002,      !- Vertex 4 Y-coordinate {m}
    2.597;                   !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
    Sub Surface 16,          !- Name
    Window,                  !- Surface Type
    Wall Construction,       !- Construction Name
    E FRAME T,               !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    ,                        !- Number of Vertices
    56,                      !- Vertex 1 X-coordinate {m}
    0.0500000000000146,      !- Vertex 1 Y-coordinate {m}
    5.247,                   !- Vertex 1 Z-coordinate {m}
    56,                      !- Vertex 2 X-coordinate {m}
    0.0500000000000146,      !- Vertex 2 Y-coordinate {m}
    2.70194,                 !- Vertex 2 Z-coordinate {m}
    56,                      !- Vertex 3 X-coordinate {m}
    23.95,                   !- Vertex 3 Y-coordinate {m}
    2.70194,                 !- Vertex 3 Z-coordinate {m}
    56,                      !- Vertex 4 X-coordinate {m}
    23.95,                   !- Vertex 4 Y-coordinate {m}
    5.247;                   !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
    Horizontal T,            !- Name
    Door,                    !- Surface Type
    IRT Construction,        !- Construction Name
    Horizontal Frame,        !- Building Surface Name
    Horizontal T Reversed,   !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    ,                        !- Number of Vertices
    55.85,                   !- Vertex 1 X-coordinate {m}
    23.76,                   !- Vertex 1 Y-coordinate {m}
    2.65,                    !- Vertex 1 Z-coordinate {m}
    55.85,                   !- Vertex 2 X-coordinate {m}
    0.237600000000015,       !- Vertex 2 Y-coordinate {m}
    2.65,                    !- Vertex 2 Z-coordinate {m}
    0.150000000000001,       !- Vertex 3 X-coordinate {m}
    0.2376,                  !- Vertex 3 Y-coordinate {m}
    2.65,                    !- Vertex 3 Z-coordinate {m}
    0.150000000000001,       !- Vertex 4 X-coordinate {m}
    23.76,                   !- Vertex 4 Y-coordinate {m}
    2.65;                    !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
    Sub Surface 10,          !- Name
    Window,                  !- Surface Type
    Wall Construction,       !- Construction Name
    N FRAME T,               !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    ,                        !- Number of Vertices
    35.938,                  !- Vertex 1 X-coordinate {m}
    24,                      !- Vertex 1 Y-coordinate {m}
    5.24506,                 !- Vertex 1 Z-coordinate {m}
    35.938,                  !- Vertex 2 X-coordinate {m}
    24,                      !- Vertex 2 Y-coordinate {m}
    2.7,                     !- Vertex 2 Z-coordinate {m}
    32.062,                  !- Vertex 3 X-coordinate {m}
    24,                      !- Vertex 3 Y-coordinate {m}
    2.7,                     !- Vertex 3 Z-coordinate {m}
    32.062,                  !- Vertex 4 X-coordinate {m}
    24,                      !- Vertex 4 Y-coordinate {m}
    5.24506;                 !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
    Sub Surface 11,          !- Name
    Window,                  !- Surface Type
    Wall Construction,       !- Construction Name
    N FRAME T,               !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    ,                        !- Number of Vertices
    39.938,                  !- Vertex 1 X-coordinate {m}
    24,                      !- Vertex 1 Y-coordinate {m}
    5.24506,                 !- Vertex 1 Z-coordinate {m}
    39.938,                  !- Vertex 2 X-coordinate {m}
    24,                      !- Vertex 2 Y-coordinate {m}
    2.7,                     !- Vertex 2 Z-coordinate {m}
    36.062,                  !- Vertex 3 X-coordinate {m}
    24,                      !- Vertex 3 Y-coordinate {m}
    2.7,                     !- Vertex 3 Z-coordinate {m}
    36.062,                  !- Vertex 4 X-coordinate {m}
    24,                      !- Vertex 4 Y-coordinate {m}
    5.24506;                 !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
    Sub Surface 12,          !- Name
    Window,                  !- Surface Type
    Wall Construction,       !- Construction Name
    N FRAME T,               !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    ,                        !- Number of Vertices
    43.938,                  !- Vertex 1 X-coordinate {m}
    24,                      !- Vertex 1 Y-coordinate {m}
    5.24506,                 !- Vertex 1 Z-coordinate {m}
    43.938,                  !- Vertex 2 X-coordinate {m}
    24,                      !- Vertex 2 Y-coordinate {m}
    2.7,                     !- Vertex 2 Z-coordinate {m}
    40.062,                  !- Vertex 3 X-coordinate {m}
    24,                      !- Vertex 3 Y-coordinate {m}
    2.7,                     !- Vertex 3 Z-coordinate {m}
    40.062,                  !- Vertex 4 X-coordinate {m}
    24,                      !- Vertex 4 Y-coordinate {m}
    5.24506;                 !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
    Sub Surface 13,          !- Name
    Window,                  !- Surface Type
    Wall Construction,       !- Construction Name
    N FRAME T,               !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    ,                        !- Number of Vertices
    47.938,                  !- Vertex 1 X-coordinate {m}
    24,                      !- Vertex 1 Y-coordinate {m}
    5.24506,                 !- Vertex 1 Z-coordinate {m}
    47.938,                  !- Vertex 2 X-coordinate {m}
    24,                      !- Vertex 2 Y-coordinate {m}
    2.7,                     !- Vertex 2 Z-coordinate {m}
    44.062,                  !- Vertex 3 X-coordinate {m}
    24,                      !- Vertex 3 Y-coordinate {m}
    2.7,                     !- Vertex 3 Z-coordinate {m}
    44.062,                  !- Vertex 4 X-coordinate {m}
    24,                      !- Vertex 4 Y-coordinate {m}
    5.24506;                 !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
    Sub Surface 14,          !- Name
    Window,                  !- Surface Type
    Wall Construction,       !- Construction Name
    N FRAME T,               !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    ,                        !- Number of Vertices
    51.938,                  !- Vertex 1 X-coordinate {m}
    24,                      !- Vertex 1 Y-coordinate {m}
    5.24506,                 !- Vertex 1 Z-coordinate {m}
    51.938,                  !- Vertex 2 X-coordinate {m}
    24,                      !- Vertex 2 Y-coordinate {m}
    2.7,                     !- Vertex 2 Z-coordinate {m}
    48.062,                  !- Vertex 3 X-coordinate {m}
    24,                      !- Vertex 3 Y-coordinate {m}
    2.7,                     !- Vertex 3 Z-coordinate {m}
    48.062,                  !- Vertex 4 X-coordinate {m}
    24,                      !- Vertex 4 Y-coordinate {m}
    5.24506;                 !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
    Sub Surface 15,          !- Name
    Window,                  !- Surface Type
    Wall Construction,       !- Construction Name
    N FRAME T,               !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    ,                        !- Number of Vertices
    55.95,                   !- Vertex 1 X-coordinate {m}
    24,                      !- Vertex 1 Y-coordinate {m}
    5.24506,                 !- Vertex 1 Z-coordinate {m}
    55.95,                   !- Vertex 2 X-coordinate {m}
    24,                      !- Vertex 2 Y-coordinate {m}
    2.7,                     !- Vertex 2 Z-coordinate {m}
    52.062,                  !- Vertex 3 X-coordinate {m}
    24,                      !- Vertex 3 Y-coordinate {m}
    2.7,                     !- Vertex 3 Z-coordinate {m}
    52.062,                  !- Vertex 4 X-coordinate {m}
    24,                      !- Vertex 4 Y-coordinate {m}
    5.24506;                 !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
    Sub Surface 2,           !- Name
    Window,                  !- Surface Type
    Wall Construction,       !- Construction Name
    N FRAME T,               !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    ,                        !- Number of Vertices
    3.938,                   !- Vertex 1 X-coordinate {m}
    24,                      !- Vertex 1 Y-coordinate {m}
    5.24506,                 !- Vertex 1 Z-coordinate {m}
    3.938,                   !- Vertex 2 X-coordinate {m}
    24,                      !- Vertex 2 Y-coordinate {m}
    2.7,                     !- Vertex 2 Z-coordinate {m}
    0.0499999999998906,      !- Vertex 3 X-coordinate {m}
    24,                      !- Vertex 3 Y-coordinate {m}
    2.7,                     !- Vertex 3 Z-coordinate {m}
    0.0499999999998903,      !- Vertex 4 X-coordinate {m}
    24,                      !- Vertex 4 Y-coordinate {m}
    5.24506;                 !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
    Sub Surface 3,           !- Name
    Window,                  !- Surface Type
    Wall Construction,       !- Construction Name
    N FRAME T,               !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    ,                        !- Number of Vertices
    7.938,                   !- Vertex 1 X-coordinate {m}
    24,                      !- Vertex 1 Y-coordinate {m}
    5.24506,                 !- Vertex 1 Z-coordinate {m}
    7.938,                   !- Vertex 2 X-coordinate {m}
    24,                      !- Vertex 2 Y-coordinate {m}
    2.7,                     !- Vertex 2 Z-coordinate {m}
    4.062,                   !- Vertex 3 X-coordinate {m}
    24,                      !- Vertex 3 Y-coordinate {m}
    2.7,                     !- Vertex 3 Z-coordinate {m}
    4.062,                   !- Vertex 4 X-coordinate {m}
    24,                      !- Vertex 4 Y-coordinate {m}
    5.24506;                 !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
    Sub Surface 4,           !- Name
    Window,                  !- Surface Type
    Wall Construction,       !- Construction Name
    N FRAME T,               !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    ,                        !- Number of Vertices
    11.938,                  !- Vertex 1 X-coordinate {m}
    24,                      !- Vertex 1 Y-coordinate {m}
    5.24506,                 !- Vertex 1 Z-coordinate {m}
    11.938,                  !- Vertex 2 X-coordinate {m}
    24,                      !- Vertex 2 Y-coordinate {m}
    2.7,                     !- Vertex 2 Z-coordinate {m}
    8.062,                   !- Vertex 3 X-coordinate {m}
    24,                      !- Vertex 3 Y-coordinate {m}
    2.7,                     !- Vertex 3 Z-coordinate {m}
    8.062,                   !- Vertex 4 X-coordinate {m}
    24,                      !- Vertex 4 Y-coordinate {m}
    5.24506;                 !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
    Sub Surface 45,          !- Name
    Window,                  !- Surface Type
    Wall Construction,       !- Construction Name
    N FRAME T,               !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    ,                        !- Number of Vertices
    54,                      !- Vertex 1 X-coordinate {m}
    24,                      !- Vertex 1 Y-coordinate {m}
    6.22,                    !- Vertex 1 Z-coordinate {m}
    55.7938144329897,        !- Vertex 2 X-coordinate {m}
    24,                      !- Vertex 2 Y-coordinate {m}
    5.35,                    !- Vertex 2 Z-coordinate {m}
    52.2061855670104,        !- Vertex 3 X-coordinate {m}
    24,                      !- Vertex 3 Y-coordinate {m}
    5.35;                    !- Vertex 3 Z-coordinate {m}

FenestrationSurface:Detailed,
    Sub Surface 46,          !- Name
    Window,                  !- Surface Type
    Wall Construction,       !- Construction Name
    N FRAME T,               !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    ,                        !- Number of Vertices
    50,                      !- Vertex 1 X-coordinate {m}
    24,                      !- Vertex 1 Y-coordinate {m}
    6.22,                    !- Vertex 1 Z-coordinate {m}
    51.7938144329897,        !- Vertex 2 X-coordinate {m}
    24,                      !- Vertex 2 Y-coordinate {m}
    5.35,                    !- Vertex 2 Z-coordinate {m}
    48.2061855670103,        !- Vertex 3 X-coordinate {m}
    24,                      !- Vertex 3 Y-coordinate {m}
    5.35;                    !- Vertex 3 Z-coordinate {m}

FenestrationSurface:Detailed,
    Sub Surface 47,          !- Name
    Window,                  !- Surface Type
    Wall Construction,       !- Construction Name
    N FRAME T,               !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    ,                        !- Number of Vertices
    46,                      !- Vertex 1 X-coordinate {m}
    24,                      !- Vertex 1 Y-coordinate {m}
    6.22,                    !- Vertex 1 Z-coordinate {m}
    47.7938144329897,        !- Vertex 2 X-coordinate {m}
    24,                      !- Vertex 2 Y-coordinate {m}
    5.35,                    !- Vertex 2 Z-coordinate {m}
    44.2061855670103,        !- Vertex 3 X-coordinate {m}
    24,                      !- Vertex 3 Y-coordinate {m}
    5.35;                    !- Vertex 3 Z-coordinate {m}

FenestrationSurface:Detailed,
    Sub Surface 48,          !- Name
    Window,                  !- Surface Type
    Wall Construction,       !- Construction Name
    N FRAME T,               !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    ,                        !- Number of Vertices
    42,                      !- Vertex 1 X-coordinate {m}
    24,                      !- Vertex 1 Y-coordinate {m}
    6.22,                    !- Vertex 1 Z-coordinate {m}
    43.7938144329897,        !- Vertex 2 X-coordinate {m}
    24,                      !- Vertex 2 Y-coordinate {m}
    5.35,                    !- Vertex 2 Z-coordinate {m}
    40.2061855670103,        !- Vertex 3 X-coordinate {m}
    24,                      !- Vertex 3 Y-coordinate {m}
    5.35;                    !- Vertex 3 Z-coordinate {m}

FenestrationSurface:Detailed,
    Sub Surface 49,          !- Name
    Window,                  !- Surface Type
    Wall Construction,       !- Construction Name
    N FRAME T,               !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    ,                        !- Number of Vertices
    38,                      !- Vertex 1 X-coordinate {m}
    24,                      !- Vertex 1 Y-coordinate {m}
    6.22,                    !- Vertex 1 Z-coordinate {m}
    39.7938144329897,        !- Vertex 2 X-coordinate {m}
    24,                      !- Vertex 2 Y-coordinate {m}
    5.35,                    !- Vertex 2 Z-coordinate {m}
    36.2061855670103,        !- Vertex 3 X-coordinate {m}
    24,                      !- Vertex 3 Y-coordinate {m}
    5.35;                    !- Vertex 3 Z-coordinate {m}

FenestrationSurface:Detailed,
    Sub Surface 5,           !- Name
    Window,                  !- Surface Type
    Wall Construction,       !- Construction Name
    N FRAME T,               !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    ,                        !- Number of Vertices
    15.938,                  !- Vertex 1 X-coordinate {m}
    24,                      !- Vertex 1 Y-coordinate {m}
    5.24506,                 !- Vertex 1 Z-coordinate {m}
    15.938,                  !- Vertex 2 X-coordinate {m}
    24,                      !- Vertex 2 Y-coordinate {m}
    2.7,                     !- Vertex 2 Z-coordinate {m}
    12.062,                  !- Vertex 3 X-coordinate {m}
    24,                      !- Vertex 3 Y-coordinate {m}
    2.7,                     !- Vertex 3 Z-coordinate {m}
    12.062,                  !- Vertex 4 X-coordinate {m}
    24,                      !- Vertex 4 Y-coordinate {m}
    5.24506;                 !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
    Sub Surface 50,          !- Name
    Window,                  !- Surface Type
    Wall Construction,       !- Construction Name
    N FRAME T,               !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    ,                        !- Number of Vertices
    34,                      !- Vertex 1 X-coordinate {m}
    24,                      !- Vertex 1 Y-coordinate {m}
    6.22,                    !- Vertex 1 Z-coordinate {m}
    35.7938144329897,        !- Vertex 2 X-coordinate {m}
    24,                      !- Vertex 2 Y-coordinate {m}
    5.35,                    !- Vertex 2 Z-coordinate {m}
    32.2061855670103,        !- Vertex 3 X-coordinate {m}
    24,                      !- Vertex 3 Y-coordinate {m}
    5.35;                    !- Vertex 3 Z-coordinate {m}

FenestrationSurface:Detailed,
    Sub Surface 51,          !- Name
    Window,                  !- Surface Type
    Wall Construction,       !- Construction Name
    N FRAME T,               !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    ,                        !- Number of Vertices
    30.0000000000001,        !- Vertex 1 X-coordinate {m}
    24,                      !- Vertex 1 Y-coordinate {m}
    6.22,                    !- Vertex 1 Z-coordinate {m}
    31.7938144329898,        !- Vertex 2 X-coordinate {m}
    24,                      !- Vertex 2 Y-coordinate {m}
    5.35,                    !- Vertex 2 Z-coordinate {m}
    28.2061855670103,        !- Vertex 3 X-coordinate {m}
    24,                      !- Vertex 3 Y-coordinate {m}
    5.35;                    !- Vertex 3 Z-coordinate {m}

FenestrationSurface:Detailed,
    Sub Surface 52,          !- Name
    Window,                  !- Surface Type
    Wall Construction,       !- Construction Name
    N FRAME T,               !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    ,                        !- Number of Vertices
    26,                      !- Vertex 1 X-coordinate {m}
    24,                      !- Vertex 1 Y-coordinate {m}
    6.22,                    !- Vertex 1 Z-coordinate {m}
    27.7938144329897,        !- Vertex 2 X-coordinate {m}
    24,                      !- Vertex 2 Y-coordinate {m}
    5.35,                    !- Vertex 2 Z-coordinate {m}
    24.2061855670103,        !- Vertex 3 X-coordinate {m}
    24,                      !- Vertex 3 Y-coordinate {m}
    5.35;                    !- Vertex 3 Z-coordinate {m}

FenestrationSurface:Detailed,
    Sub Surface 53,          !- Name
    Window,                  !- Surface Type
    Wall Construction,       !- Construction Name
    N FRAME T,               !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    ,                        !- Number of Vertices
    22,                      !- Vertex 1 X-coordinate {m}
    24,                      !- Vertex 1 Y-coordinate {m}
    6.22,                    !- Vertex 1 Z-coordinate {m}
    23.7938144329897,        !- Vertex 2 X-coordinate {m}
    24,                      !- Vertex 2 Y-coordinate {m}
    5.35,                    !- Vertex 2 Z-coordinate {m}
    20.2061855670103,        !- Vertex 3 X-coordinate {m}
    24,                      !- Vertex 3 Y-coordinate {m}
    5.35;                    !- Vertex 3 Z-coordinate {m}

FenestrationSurface:Detailed,
    Sub Surface 54,          !- Name
    Window,                  !- Surface Type
    Wall Construction,       !- Construction Name
    N FRAME T,               !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    ,                        !- Number of Vertices
    18,                      !- Vertex 1 X-coordinate {m}
    24,                      !- Vertex 1 Y-coordinate {m}
    6.22,                    !- Vertex 1 Z-coordinate {m}
    19.7938144329897,        !- Vertex 2 X-coordinate {m}
    24,                      !- Vertex 2 Y-coordinate {m}
    5.35,                    !- Vertex 2 Z-coordinate {m}
    16.2061855670103,        !- Vertex 3 X-coordinate {m}
    24,                      !- Vertex 3 Y-coordinate {m}
    5.35;                    !- Vertex 3 Z-coordinate {m}

FenestrationSurface:Detailed,
    Sub Surface 55,          !- Name
    Window,                  !- Surface Type
    Wall Construction,       !- Construction Name
    N FRAME T,               !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    ,                        !- Number of Vertices
    14,                      !- Vertex 1 X-coordinate {m}
    24,                      !- Vertex 1 Y-coordinate {m}
    6.22,                    !- Vertex 1 Z-coordinate {m}
    15.7938144329897,        !- Vertex 2 X-coordinate {m}
    24,                      !- Vertex 2 Y-coordinate {m}
    5.35,                    !- Vertex 2 Z-coordinate {m}
    12.2061855670103,        !- Vertex 3 X-coordinate {m}
    24,                      !- Vertex 3 Y-coordinate {m}
    5.35;                    !- Vertex 3 Z-coordinate {m}

FenestrationSurface:Detailed,
    Sub Surface 56,          !- Name
    Window,                  !- Surface Type
    Wall Construction,       !- Construction Name
    N FRAME T,               !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    ,                        !- Number of Vertices
    9.99999999999999,        !- Vertex 1 X-coordinate {m}
    24,                      !- Vertex 1 Y-coordinate {m}
    6.22,                    !- Vertex 1 Z-coordinate {m}
    11.7938144329897,        !- Vertex 2 X-coordinate {m}
    24,                      !- Vertex 2 Y-coordinate {m}
    5.35,                    !- Vertex 2 Z-coordinate {m}
    8.2061855670103,         !- Vertex 3 X-coordinate {m}
    24,                      !- Vertex 3 Y-coordinate {m}
    5.35;                    !- Vertex 3 Z-coordinate {m}

FenestrationSurface:Detailed,
    Sub Surface 57,          !- Name
    Window,                  !- Surface Type
    Wall Construction,       !- Construction Name
    N FRAME T,               !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    ,                        !- Number of Vertices
    6,                       !- Vertex 1 X-coordinate {m}
    24,                      !- Vertex 1 Y-coordinate {m}
    6.22,                    !- Vertex 1 Z-coordinate {m}
    7.79381443298972,        !- Vertex 2 X-coordinate {m}
    24,                      !- Vertex 2 Y-coordinate {m}
    5.35,                    !- Vertex 2 Z-coordinate {m}
    4.2061855670103,         !- Vertex 3 X-coordinate {m}
    24,                      !- Vertex 3 Y-coordinate {m}
    5.35;                    !- Vertex 3 Z-coordinate {m}

FenestrationSurface:Detailed,
    Sub Surface 58,          !- Name
    Window,                  !- Surface Type
    Wall Construction,       !- Construction Name
    N FRAME T,               !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    ,                        !- Number of Vertices
    1.99999999999998,        !- Vertex 1 X-coordinate {m}
    24,                      !- Vertex 1 Y-coordinate {m}
    6.22,                    !- Vertex 1 Z-coordinate {m}
    3.79381443298969,        !- Vertex 2 X-coordinate {m}
    24,                      !- Vertex 2 Y-coordinate {m}
    5.35,                    !- Vertex 2 Z-coordinate {m}
    0.206185567010288,       !- Vertex 3 X-coordinate {m}
    24,                      !- Vertex 3 Y-coordinate {m}
    5.35;                    !- Vertex 3 Z-coordinate {m}

FenestrationSurface:Detailed,
    Sub Surface 6,           !- Name
    Window,                  !- Surface Type
    Wall Construction,       !- Construction Name
    N FRAME T,               !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    ,                        !- Number of Vertices
    19.938,                  !- Vertex 1 X-coordinate {m}
    24,                      !- Vertex 1 Y-coordinate {m}
    5.24506,                 !- Vertex 1 Z-coordinate {m}
    19.938,                  !- Vertex 2 X-coordinate {m}
    24,                      !- Vertex 2 Y-coordinate {m}
    2.7,                     !- Vertex 2 Z-coordinate {m}
    16.062,                  !- Vertex 3 X-coordinate {m}
    24,                      !- Vertex 3 Y-coordinate {m}
    2.7,                     !- Vertex 3 Z-coordinate {m}
    16.062,                  !- Vertex 4 X-coordinate {m}
    24,                      !- Vertex 4 Y-coordinate {m}
    5.24506;                 !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
    Sub Surface 7,           !- Name
    Window,                  !- Surface Type
    Wall Construction,       !- Construction Name
    N FRAME T,               !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    ,                        !- Number of Vertices
    23.938,                  !- Vertex 1 X-coordinate {m}
    24,                      !- Vertex 1 Y-coordinate {m}
    5.24506,                 !- Vertex 1 Z-coordinate {m}
    23.938,                  !- Vertex 2 X-coordinate {m}
    24,                      !- Vertex 2 Y-coordinate {m}
    2.7,                     !- Vertex 2 Z-coordinate {m}
    20.062,                  !- Vertex 3 X-coordinate {m}
    24,                      !- Vertex 3 Y-coordinate {m}
    2.7,                     !- Vertex 3 Z-coordinate {m}
    20.062,                  !- Vertex 4 X-coordinate {m}
    24,                      !- Vertex 4 Y-coordinate {m}
    5.24506;                 !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
    Sub Surface 8,           !- Name
    Window,                  !- Surface Type
    Wall Construction,       !- Construction Name
    N FRAME T,               !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    ,                        !- Number of Vertices
    27.938,                  !- Vertex 1 X-coordinate {m}
    24,                      !- Vertex 1 Y-coordinate {m}
    5.24506,                 !- Vertex 1 Z-coordinate {m}
    27.938,                  !- Vertex 2 X-coordinate {m}
    24,                      !- Vertex 2 Y-coordinate {m}
    2.7,                     !- Vertex 2 Z-coordinate {m}
    24.062,                  !- Vertex 3 X-coordinate {m}
    24,                      !- Vertex 3 Y-coordinate {m}
    2.7,                     !- Vertex 3 Z-coordinate {m}
    24.062,                  !- Vertex 4 X-coordinate {m}
    24,                      !- Vertex 4 Y-coordinate {m}
    5.24506;                 !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
    Sub Surface 9,           !- Name
    Window,                  !- Surface Type
    Wall Construction,       !- Construction Name
    N FRAME T,               !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    ,                        !- Number of Vertices
    31.938,                  !- Vertex 1 X-coordinate {m}
    24,                      !- Vertex 1 Y-coordinate {m}
    5.24506,                 !- Vertex 1 Z-coordinate {m}
    31.938,                  !- Vertex 2 X-coordinate {m}
    24,                      !- Vertex 2 Y-coordinate {m}
    2.7,                     !- Vertex 2 Z-coordinate {m}
    28.062,                  !- Vertex 3 X-coordinate {m}
    24,                      !- Vertex 3 Y-coordinate {m}
    2.7,                     !- Vertex 3 Z-coordinate {m}
    28.062,                  !- Vertex 4 X-coordinate {m}
    24,                      !- Vertex 4 Y-coordinate {m}
    5.24506;                 !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
    OP Win 1,                !- Name
    Window,                  !- Surface Type
    Roof Construction,       !- Construction Name
    ROOF FRAME 1,            !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    ,                        !- Number of Vertices
    1.97750598542329,        !- Vertex 1 X-coordinate {m}
    9.47499999999998,        !- Vertex 1 Y-coordinate {m}
    6.25909040293031,        !- Vertex 1 Z-coordinate {m}
    0.0224940145767029,      !- Vertex 2 X-coordinate {m}
    9.47499999999998,        !- Vertex 2 Y-coordinate {m}
    5.3109095970697,         !- Vertex 2 Z-coordinate {m}
    0.0224940145767017,      !- Vertex 3 X-coordinate {m}
    6.525,                   !- Vertex 3 Y-coordinate {m}
    5.3109095970697,         !- Vertex 3 Z-coordinate {m}
    1.97750598542328,        !- Vertex 4 X-coordinate {m}
    6.525,                   !- Vertex 4 Y-coordinate {m}
    6.25909040293031;        !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
    OP Win 2,                !- Name
    Window,                  !- Surface Type
    Roof Construction,       !- Construction Name
    ROOF FRAME 1,            !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    ,                        !- Number of Vertices
    1.97750598542328,        !- Vertex 1 X-coordinate {m}
    14.525,                  !- Vertex 1 Y-coordinate {m}
    6.25909040293031,        !- Vertex 1 Z-coordinate {m}
    1.97750598542328,        !- Vertex 2 X-coordinate {m}
    17.475,                  !- Vertex 2 Y-coordinate {m}
    6.25909040293031,        !- Vertex 2 Z-coordinate {m}
    0.0224940145767014,      !- Vertex 3 X-coordinate {m}
    17.475,                  !- Vertex 3 Y-coordinate {m}
    5.3109095970697,         !- Vertex 3 Z-coordinate {m}
    0.0224940145767004,      !- Vertex 4 X-coordinate {m}
    14.525,                  !- Vertex 4 Y-coordinate {m}
    5.3109095970697;         !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
    SH Win 1,                !- Name
    Window,                  !- Surface Type
    Roof Construction,       !- Construction Name
    ROOF FRAME 1,            !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    ,                        !- Number of Vertices
    1.97750598542328,        !- Vertex 1 X-coordinate {m}
    0.0249999999999891,      !- Vertex 1 Y-coordinate {m}
    6.25909040293031,        !- Vertex 1 Z-coordinate {m}
    1.97750598542328,        !- Vertex 2 X-coordinate {m}
    6.475,                   !- Vertex 2 Y-coordinate {m}
    6.25909040293031,        !- Vertex 2 Z-coordinate {m}
    0.0224940145767007,      !- Vertex 3 X-coordinate {m}
    6.475,                   !- Vertex 3 Y-coordinate {m}
    5.3109095970697,         !- Vertex 3 Z-coordinate {m}
    0.0224940145767023,      !- Vertex 4 X-coordinate {m}
    0.0249999999999907,      !- Vertex 4 Y-coordinate {m}
    5.3109095970697;         !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
    SH Win 2,                !- Name
    Window,                  !- Surface Type
    Roof Construction,       !- Construction Name
    ROOF FRAME 1,            !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    ,                        !- Number of Vertices
    1.97750598542328,        !- Vertex 1 X-coordinate {m}
    14.475,                  !- Vertex 1 Y-coordinate {m}
    6.25909040293031,        !- Vertex 1 Z-coordinate {m}
    0.0224940145767017,      !- Vertex 2 X-coordinate {m}
    14.475,                  !- Vertex 2 Y-coordinate {m}
    5.3109095970697,         !- Vertex 2 Z-coordinate {m}
    0.0224940145767003,      !- Vertex 3 X-coordinate {m}
    9.52499999999999,        !- Vertex 3 Y-coordinate {m}
    5.3109095970697,         !- Vertex 3 Z-coordinate {m}
    1.97750598542328,        !- Vertex 4 X-coordinate {m}
    9.52499999999999,        !- Vertex 4 Y-coordinate {m}
    6.25909040293031;        !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
    SH Win 3,                !- Name
    Window,                  !- Surface Type
    Roof Construction,       !- Construction Name
    ROOF FRAME 1,            !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    ,                        !- Number of Vertices
    1.97750598542328,        !- Vertex 1 X-coordinate {m}
    23.975,                  !- Vertex 1 Y-coordinate {m}
    6.25909040293031,        !- Vertex 1 Z-coordinate {m}
    0.0224940145767014,      !- Vertex 2 X-coordinate {m}
    23.975,                  !- Vertex 2 Y-coordinate {m}
    5.3109095970697,         !- Vertex 2 Z-coordinate {m}
    0.0224940145767003,      !- Vertex 3 X-coordinate {m}
    17.525,                  !- Vertex 3 Y-coordinate {m}
    5.3109095970697,         !- Vertex 3 Z-coordinate {m}
    1.97750598542328,        !- Vertex 4 X-coordinate {m}
    17.525,                  !- Vertex 4 Y-coordinate {m}
    6.25909040293031;        !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
    OP Win 23,               !- Name
    Window,                  !- Surface Type
    Roof Construction,       !- Construction Name
    ROOF FRAME 10,           !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    ,                        !- Number of Vertices
    18.0215942539936,        !- Vertex 1 X-coordinate {m}
    2.52499999999998,        !- Vertex 1 Y-coordinate {m}
    6.2595267868131,         !- Vertex 1 Z-coordinate {m}
    19.9775059854233,        !- Vertex 2 X-coordinate {m}
    2.52499999999998,        !- Vertex 2 Y-coordinate {m}
    5.3109095970697,         !- Vertex 2 Z-coordinate {m}
    19.9775059854233,        !- Vertex 3 X-coordinate {m}
    5.47499999999999,        !- Vertex 3 Y-coordinate {m}
    5.3109095970697,         !- Vertex 3 Z-coordinate {m}
    18.0215942539936,        !- Vertex 4 X-coordinate {m}
    5.47499999999999,        !- Vertex 4 Y-coordinate {m}
    6.2595267868131;         !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
    OP Win 24,               !- Name
    Window,                  !- Surface Type
    Roof Construction,       !- Construction Name
    ROOF FRAME 10,           !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    ,                        !- Number of Vertices
    18.0215942539936,        !- Vertex 1 X-coordinate {m}
    10.525,                  !- Vertex 1 Y-coordinate {m}
    6.2595267868131,         !- Vertex 1 Z-coordinate {m}
    19.9775059854233,        !- Vertex 2 X-coordinate {m}
    10.525,                  !- Vertex 2 Y-coordinate {m}
    5.3109095970697,         !- Vertex 2 Z-coordinate {m}
    19.9775059854233,        !- Vertex 3 X-coordinate {m}
    13.475,                  !- Vertex 3 Y-coordinate {m}
    5.3109095970697,         !- Vertex 3 Z-coordinate {m}
    18.0215942539936,        !- Vertex 4 X-coordinate {m}
    13.475,                  !- Vertex 4 Y-coordinate {m}
    6.2595267868131;         !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
    OP Win 25,               !- Name
    Window,                  !- Surface Type
    Roof Construction,       !- Construction Name
    ROOF FRAME 10,           !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    ,                        !- Number of Vertices
    18.0224940145767,        !- Vertex 1 X-coordinate {m}
    18.525,                  !- Vertex 1 Y-coordinate {m}
    6.2590904029303,         !- Vertex 1 Z-coordinate {m}
    19.9775059854233,        !- Vertex 2 X-coordinate {m}
    18.525,                  !- Vertex 2 Y-coordinate {m}
    5.3109095970697,         !- Vertex 2 Z-coordinate {m}
    19.9775059854233,        !- Vertex 3 X-coordinate {m}
    21.475,                  !- Vertex 3 Y-coordinate {m}
    5.3109095970697,         !- Vertex 3 Z-coordinate {m}
    18.0224940145767,        !- Vertex 4 X-coordinate {m}
    21.475,                  !- Vertex 4 Y-coordinate {m}
    6.2590904029303;         !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
    SH Win 32,               !- Name
    Window,                  !- Surface Type
    Roof Construction,       !- Construction Name
    ROOF FRAME 10,           !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    ,                        !- Number of Vertices
    18.0224940145767,        !- Vertex 1 X-coordinate {m}
    0.0249999999999935,      !- Vertex 1 Y-coordinate {m}
    6.2590904029303,         !- Vertex 1 Z-coordinate {m}
    19.9775059854233,        !- Vertex 2 X-coordinate {m}
    0.0249999999999935,      !- Vertex 2 Y-coordinate {m}
    5.3109095970697,         !- Vertex 2 Z-coordinate {m}
    19.9775059854233,        !- Vertex 3 X-coordinate {m}
    2.475,                   !- Vertex 3 Y-coordinate {m}
    5.3109095970697,         !- Vertex 3 Z-coordinate {m}
    18.0224940145767,        !- Vertex 4 X-coordinate {m}
    2.475,                   !- Vertex 4 Y-coordinate {m}
    6.2590904029303;         !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
    SH Win 33,               !- Name
    Window,                  !- Surface Type
    Roof Construction,       !- Construction Name
    ROOF FRAME 10,           !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    ,                        !- Number of Vertices
    18.0224940145767,        !- Vertex 1 X-coordinate {m}
    5.52500000000002,        !- Vertex 1 Y-coordinate {m}
    6.2590904029303,         !- Vertex 1 Z-coordinate {m}
    19.9775059854233,        !- Vertex 2 X-coordinate {m}
    5.52500000000002,        !- Vertex 2 Y-coordinate {m}
    5.3109095970697,         !- Vertex 2 Z-coordinate {m}
    19.9775059854233,        !- Vertex 3 X-coordinate {m}
    10.475,                  !- Vertex 3 Y-coordinate {m}
    5.3109095970697,         !- Vertex 3 Z-coordinate {m}
    18.0224940145767,        !- Vertex 4 X-coordinate {m}
    10.475,                  !- Vertex 4 Y-coordinate {m}
    6.2590904029303;         !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
    SH Win 34,               !- Name
    Window,                  !- Surface Type
    Roof Construction,       !- Construction Name
    ROOF FRAME 10,           !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    ,                        !- Number of Vertices
    18.0224940145767,        !- Vertex 1 X-coordinate {m}
    13.525,                  !- Vertex 1 Y-coordinate {m}
    6.2590904029303,         !- Vertex 1 Z-coordinate {m}
    19.9775059854233,        !- Vertex 2 X-coordinate {m}
    13.525,                  !- Vertex 2 Y-coordinate {m}
    5.3109095970697,         !- Vertex 2 Z-coordinate {m}
    19.9775059854233,        !- Vertex 3 X-coordinate {m}
    18.475,                  !- Vertex 3 Y-coordinate {m}
    5.3109095970697,         !- Vertex 3 Z-coordinate {m}
    18.0224940145767,        !- Vertex 4 X-coordinate {m}
    18.475,                  !- Vertex 4 Y-coordinate {m}
    6.2590904029303;         !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
    SH Win 35,               !- Name
    Window,                  !- Surface Type
    Roof Construction,       !- Construction Name
    ROOF FRAME 10,           !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    ,                        !- Number of Vertices
    18.0224940145767,        !- Vertex 1 X-coordinate {m}
    21.525,                  !- Vertex 1 Y-coordinate {m}
    6.2590904029303,         !- Vertex 1 Z-coordinate {m}
    19.9775059854233,        !- Vertex 2 X-coordinate {m}
    21.525,                  !- Vertex 2 Y-coordinate {m}
    5.3109095970697,         !- Vertex 2 Z-coordinate {m}
    19.9775059854233,        !- Vertex 3 X-coordinate {m}
    23.975,                  !- Vertex 3 Y-coordinate {m}
    5.3109095970697,         !- Vertex 3 Z-coordinate {m}
    18.0224940145767,        !- Vertex 4 X-coordinate {m}
    23.975,                  !- Vertex 4 Y-coordinate {m}
    6.2590904029303;         !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
    OP Win 26,               !- Name
    Window,                  !- Surface Type
    Roof Construction,       !- Construction Name
    ROOF FRAME 11,           !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    ,                        !- Number of Vertices
    21.9775059854233,        !- Vertex 1 X-coordinate {m}
    9.47499999999999,        !- Vertex 1 Y-coordinate {m}
    6.2590904029303,         !- Vertex 1 Z-coordinate {m}
    20.0224940145767,        !- Vertex 2 X-coordinate {m}
    9.47499999999999,        !- Vertex 2 Y-coordinate {m}
    5.3109095970697,         !- Vertex 2 Z-coordinate {m}
    20.0224940145767,        !- Vertex 3 X-coordinate {m}
    6.525,                   !- Vertex 3 Y-coordinate {m}
    5.3109095970697,         !- Vertex 3 Z-coordinate {m}
    21.9775059854233,        !- Vertex 4 X-coordinate {m}
    6.525,                   !- Vertex 4 Y-coordinate {m}
    6.2590904029303;         !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
    OP Win 27,               !- Name
    Window,                  !- Surface Type
    Roof Construction,       !- Construction Name
    ROOF FRAME 11,           !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    ,                        !- Number of Vertices
    21.9775059854233,        !- Vertex 1 X-coordinate {m}
    17.475,                  !- Vertex 1 Y-coordinate {m}
    6.2590904029303,         !- Vertex 1 Z-coordinate {m}
    20.0224940145767,        !- Vertex 2 X-coordinate {m}
    17.475,                  !- Vertex 2 Y-coordinate {m}
    5.3109095970697,         !- Vertex 2 Z-coordinate {m}
    20.0224940145767,        !- Vertex 3 X-coordinate {m}
    14.525,                  !- Vertex 3 Y-coordinate {m}
    5.3109095970697,         !- Vertex 3 Z-coordinate {m}
    21.9775059854233,        !- Vertex 4 X-coordinate {m}
    14.525,                  !- Vertex 4 Y-coordinate {m}
    6.2590904029303;         !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
    SH Win 36,               !- Name
    Window,                  !- Surface Type
    Roof Construction,       !- Construction Name
    ROOF FRAME 11,           !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    ,                        !- Number of Vertices
    21.9775059854233,        !- Vertex 1 X-coordinate {m}
    6.475,                   !- Vertex 1 Y-coordinate {m}
    6.2590904029303,         !- Vertex 1 Z-coordinate {m}
    20.0224940145767,        !- Vertex 2 X-coordinate {m}
    6.475,                   !- Vertex 2 Y-coordinate {m}
    5.3109095970697,         !- Vertex 2 Z-coordinate {m}
    20.0224940145767,        !- Vertex 3 X-coordinate {m}
    0.0249999999999972,      !- Vertex 3 Y-coordinate {m}
    5.3109095970697,         !- Vertex 3 Z-coordinate {m}
    21.9775059854233,        !- Vertex 4 X-coordinate {m}
    0.0249999999999973,      !- Vertex 4 Y-coordinate {m}
    6.2590904029303;         !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
    SH Win 37,               !- Name
    Window,                  !- Surface Type
    Roof Construction,       !- Construction Name
    ROOF FRAME 11,           !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    ,                        !- Number of Vertices
    21.9775059854233,        !- Vertex 1 X-coordinate {m}
    14.475,                  !- Vertex 1 Y-coordinate {m}
    6.2590904029303,         !- Vertex 1 Z-coordinate {m}
    20.0224940145767,        !- Vertex 2 X-coordinate {m}
    14.475,                  !- Vertex 2 Y-coordinate {m}
    5.3109095970697,         !- Vertex 2 Z-coordinate {m}
    20.0224940145767,        !- Vertex 3 X-coordinate {m}
    9.52499999999999,        !- Vertex 3 Y-coordinate {m}
    5.3109095970697,         !- Vertex 3 Z-coordinate {m}
    21.9775059854233,        !- Vertex 4 X-coordinate {m}
    9.52499999999999,        !- Vertex 4 Y-coordinate {m}
    6.2590904029303;         !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
    SH Win 38,               !- Name
    Window,                  !- Surface Type
    Roof Construction,       !- Construction Name
    ROOF FRAME 11,           !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    ,                        !- Number of Vertices
    21.9775059854233,        !- Vertex 1 X-coordinate {m}
    23.975,                  !- Vertex 1 Y-coordinate {m}
    6.2590904029303,         !- Vertex 1 Z-coordinate {m}
    20.0224940145767,        !- Vertex 2 X-coordinate {m}
    23.975,                  !- Vertex 2 Y-coordinate {m}
    5.3109095970697,         !- Vertex 2 Z-coordinate {m}
    20.0224940145767,        !- Vertex 3 X-coordinate {m}
    17.525,                  !- Vertex 3 Y-coordinate {m}
    5.3109095970697,         !- Vertex 3 Z-coordinate {m}
    21.9775059854233,        !- Vertex 4 X-coordinate {m}
    17.525,                  !- Vertex 4 Y-coordinate {m}
    6.2590904029303;         !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
    OP Win 28,               !- Name
    Window,                  !- Surface Type
    Roof Construction,       !- Construction Name
    ROOF FRAME 12,           !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    ,                        !- Number of Vertices
    22.0215942539936,        !- Vertex 1 X-coordinate {m}
    2.52499999999998,        !- Vertex 1 Y-coordinate {m}
    6.2595267868131,         !- Vertex 1 Z-coordinate {m}
    23.9775059854233,        !- Vertex 2 X-coordinate {m}
    2.52499999999998,        !- Vertex 2 Y-coordinate {m}
    5.3109095970697,         !- Vertex 2 Z-coordinate {m}
    23.9775059854233,        !- Vertex 3 X-coordinate {m}
    5.47499999999999,        !- Vertex 3 Y-coordinate {m}
    5.3109095970697,         !- Vertex 3 Z-coordinate {m}
    22.0215942539936,        !- Vertex 4 X-coordinate {m}
    5.47499999999999,        !- Vertex 4 Y-coordinate {m}
    6.2595267868131;         !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
    OP Win 29,               !- Name
    Window,                  !- Surface Type
    Roof Construction,       !- Construction Name
    ROOF FRAME 12,           !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    ,                        !- Number of Vertices
    22.0215942539936,        !- Vertex 1 X-coordinate {m}
    10.525,                  !- Vertex 1 Y-coordinate {m}
    6.2595267868131,         !- Vertex 1 Z-coordinate {m}
    23.9775059854233,        !- Vertex 2 X-coordinate {m}
    10.525,                  !- Vertex 2 Y-coordinate {m}
    5.3109095970697,         !- Vertex 2 Z-coordinate {m}
    23.9775059854233,        !- Vertex 3 X-coordinate {m}
    13.475,                  !- Vertex 3 Y-coordinate {m}
    5.3109095970697,         !- Vertex 3 Z-coordinate {m}
    22.0215942539936,        !- Vertex 4 X-coordinate {m}
    13.475,                  !- Vertex 4 Y-coordinate {m}
    6.2595267868131;         !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
    OP Win 30,               !- Name
    Window,                  !- Surface Type
    Roof Construction,       !- Construction Name
    ROOF FRAME 12,           !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    ,                        !- Number of Vertices
    22.0224940145767,        !- Vertex 1 X-coordinate {m}
    18.525,                  !- Vertex 1 Y-coordinate {m}
    6.2590904029303,         !- Vertex 1 Z-coordinate {m}
    23.9775059854233,        !- Vertex 2 X-coordinate {m}
    18.525,                  !- Vertex 2 Y-coordinate {m}
    5.3109095970697,         !- Vertex 2 Z-coordinate {m}
    23.9775059854233,        !- Vertex 3 X-coordinate {m}
    21.475,                  !- Vertex 3 Y-coordinate {m}
    5.3109095970697,         !- Vertex 3 Z-coordinate {m}
    22.0224940145767,        !- Vertex 4 X-coordinate {m}
    21.475,                  !- Vertex 4 Y-coordinate {m}
    6.2590904029303;         !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
    SH Win 39,               !- Name
    Window,                  !- Surface Type
    Roof Construction,       !- Construction Name
    ROOF FRAME 12,           !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    ,                        !- Number of Vertices
    22.0224940145767,        !- Vertex 1 X-coordinate {m}
    0.0249999999999964,      !- Vertex 1 Y-coordinate {m}
    6.2590904029303,         !- Vertex 1 Z-coordinate {m}
    23.9775059854233,        !- Vertex 2 X-coordinate {m}
    0.0249999999999964,      !- Vertex 2 Y-coordinate {m}
    5.3109095970697,         !- Vertex 2 Z-coordinate {m}
    23.9775059854233,        !- Vertex 3 X-coordinate {m}
    2.475,                   !- Vertex 3 Y-coordinate {m}
    5.3109095970697,         !- Vertex 3 Z-coordinate {m}
    22.0224940145767,        !- Vertex 4 X-coordinate {m}
    2.475,                   !- Vertex 4 Y-coordinate {m}
    6.2590904029303;         !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
    SH Win 40,               !- Name
    Window,                  !- Surface Type
    Roof Construction,       !- Construction Name
    ROOF FRAME 12,           !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    ,                        !- Number of Vertices
    22.0224940145767,        !- Vertex 1 X-coordinate {m}
    5.52500000000002,        !- Vertex 1 Y-coordinate {m}
    6.2590904029303,         !- Vertex 1 Z-coordinate {m}
    23.9775059854233,        !- Vertex 2 X-coordinate {m}
    5.52500000000002,        !- Vertex 2 Y-coordinate {m}
    5.3109095970697,         !- Vertex 2 Z-coordinate {m}
    23.9775059854233,        !- Vertex 3 X-coordinate {m}
    10.475,                  !- Vertex 3 Y-coordinate {m}
    5.3109095970697,         !- Vertex 3 Z-coordinate {m}
    22.0224940145767,        !- Vertex 4 X-coordinate {m}
    10.475,                  !- Vertex 4 Y-coordinate {m}
    6.2590904029303;         !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
    SH Win 41,               !- Name
    Window,                  !- Surface Type
    Roof Construction,       !- Construction Name
    ROOF FRAME 12,           !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    ,                        !- Number of Vertices
    22.0224940145767,        !- Vertex 1 X-coordinate {m}
    13.525,                  !- Vertex 1 Y-coordinate {m}
    6.2590904029303,         !- Vertex 1 Z-coordinate {m}
    23.9775059854233,        !- Vertex 2 X-coordinate {m}
    13.525,                  !- Vertex 2 Y-coordinate {m}
    5.3109095970697,         !- Vertex 2 Z-coordinate {m}
    23.9775059854233,        !- Vertex 3 X-coordinate {m}
    18.475,                  !- Vertex 3 Y-coordinate {m}
    5.3109095970697,         !- Vertex 3 Z-coordinate {m}
    22.0224940145767,        !- Vertex 4 X-coordinate {m}
    18.475,                  !- Vertex 4 Y-coordinate {m}
    6.2590904029303;         !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
    SH Win 42,               !- Name
    Window,                  !- Surface Type
    Roof Construction,       !- Construction Name
    ROOF FRAME 12,           !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    ,                        !- Number of Vertices
    22.0224940145767,        !- Vertex 1 X-coordinate {m}
    21.525,                  !- Vertex 1 Y-coordinate {m}
    6.2590904029303,         !- Vertex 1 Z-coordinate {m}
    23.9775059854233,        !- Vertex 2 X-coordinate {m}
    21.525,                  !- Vertex 2 Y-coordinate {m}
    5.3109095970697,         !- Vertex 2 Z-coordinate {m}
    23.9775059854233,        !- Vertex 3 X-coordinate {m}
    23.975,                  !- Vertex 3 Y-coordinate {m}
    5.3109095970697,         !- Vertex 3 Z-coordinate {m}
    22.0224940145767,        !- Vertex 4 X-coordinate {m}
    23.975,                  !- Vertex 4 Y-coordinate {m}
    6.2590904029303;         !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
    OP Win 31,               !- Name
    Window,                  !- Surface Type
    Roof Construction,       !- Construction Name
    ROOF FRAME 13,           !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    ,                        !- Number of Vertices
    25.9775059854233,        !- Vertex 1 X-coordinate {m}
    9.475,                   !- Vertex 1 Y-coordinate {m}
    6.2590904029303,         !- Vertex 1 Z-coordinate {m}
    24.0224940145767,        !- Vertex 2 X-coordinate {m}
    9.475,                   !- Vertex 2 Y-coordinate {m}
    5.3109095970697,         !- Vertex 2 Z-coordinate {m}
    24.0224940145767,        !- Vertex 3 X-coordinate {m}
    6.52500000000001,        !- Vertex 3 Y-coordinate {m}
    5.3109095970697,         !- Vertex 3 Z-coordinate {m}
    25.9775059854233,        !- Vertex 4 X-coordinate {m}
    6.52500000000001,        !- Vertex 4 Y-coordinate {m}
    6.2590904029303;         !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
    OP Win 32,               !- Name
    Window,                  !- Surface Type
    Roof Construction,       !- Construction Name
    ROOF FRAME 13,           !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    ,                        !- Number of Vertices
    25.9775059854233,        !- Vertex 1 X-coordinate {m}
    17.475,                  !- Vertex 1 Y-coordinate {m}
    6.2590904029303,         !- Vertex 1 Z-coordinate {m}
    24.0224940145767,        !- Vertex 2 X-coordinate {m}
    17.475,                  !- Vertex 2 Y-coordinate {m}
    5.3109095970697,         !- Vertex 2 Z-coordinate {m}
    24.0224940145767,        !- Vertex 3 X-coordinate {m}
    14.525,                  !- Vertex 3 Y-coordinate {m}
    5.3109095970697,         !- Vertex 3 Z-coordinate {m}
    25.9775059854233,        !- Vertex 4 X-coordinate {m}
    14.525,                  !- Vertex 4 Y-coordinate {m}
    6.2590904029303;         !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
    SH Win 43,               !- Name
    Window,                  !- Surface Type
    Roof Construction,       !- Construction Name
    ROOF FRAME 13,           !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    ,                        !- Number of Vertices
    25.9775059854233,        !- Vertex 1 X-coordinate {m}
    6.47499999999999,        !- Vertex 1 Y-coordinate {m}
    6.2590904029303,         !- Vertex 1 Z-coordinate {m}
    24.0224940145767,        !- Vertex 2 X-coordinate {m}
    6.47499999999999,        !- Vertex 2 Y-coordinate {m}
    5.3109095970697,         !- Vertex 2 Z-coordinate {m}
    24.0224940145767,        !- Vertex 3 X-coordinate {m}
    0.0250000000000001,      !- Vertex 3 Y-coordinate {m}
    5.3109095970697,         !- Vertex 3 Z-coordinate {m}
    25.9775059854233,        !- Vertex 4 X-coordinate {m}
    0.0250000000000001,      !- Vertex 4 Y-coordinate {m}
    6.2590904029303;         !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
    SH Win 44,               !- Name
    Window,                  !- Surface Type
    Roof Construction,       !- Construction Name
    ROOF FRAME 13,           !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    ,                        !- Number of Vertices
    25.9775059854233,        !- Vertex 1 X-coordinate {m}
    14.475,                  !- Vertex 1 Y-coordinate {m}
    6.2590904029303,         !- Vertex 1 Z-coordinate {m}
    24.0224940145767,        !- Vertex 2 X-coordinate {m}
    14.475,                  !- Vertex 2 Y-coordinate {m}
    5.3109095970697,         !- Vertex 2 Z-coordinate {m}
    24.0224940145767,        !- Vertex 3 X-coordinate {m}
    9.525,                   !- Vertex 3 Y-coordinate {m}
    5.3109095970697,         !- Vertex 3 Z-coordinate {m}
    25.9775059854233,        !- Vertex 4 X-coordinate {m}
    9.525,                   !- Vertex 4 Y-coordinate {m}
    6.2590904029303;         !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
    SH Win 45,               !- Name
    Window,                  !- Surface Type
    Roof Construction,       !- Construction Name
    ROOF FRAME 13,           !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    ,                        !- Number of Vertices
    25.9775059854233,        !- Vertex 1 X-coordinate {m}
    23.975,                  !- Vertex 1 Y-coordinate {m}
    6.2590904029303,         !- Vertex 1 Z-coordinate {m}
    24.0224940145767,        !- Vertex 2 X-coordinate {m}
    23.975,                  !- Vertex 2 Y-coordinate {m}
    5.3109095970697,         !- Vertex 2 Z-coordinate {m}
    24.0224940145767,        !- Vertex 3 X-coordinate {m}
    17.525,                  !- Vertex 3 Y-coordinate {m}
    5.3109095970697,         !- Vertex 3 Z-coordinate {m}
    25.9775059854233,        !- Vertex 4 X-coordinate {m}
    17.525,                  !- Vertex 4 Y-coordinate {m}
    6.2590904029303;         !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
    OP Win 33,               !- Name
    Window,                  !- Surface Type
    Roof Construction,       !- Construction Name
    ROOF FRAME 14,           !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    ,                        !- Number of Vertices
    26.0215942539936,        !- Vertex 1 X-coordinate {m}
    2.52499999999998,        !- Vertex 1 Y-coordinate {m}
    6.2595267868131,         !- Vertex 1 Z-coordinate {m}
    27.9775059854233,        !- Vertex 2 X-coordinate {m}
    2.52499999999998,        !- Vertex 2 Y-coordinate {m}
    5.3109095970697,         !- Vertex 2 Z-coordinate {m}
    27.9775059854233,        !- Vertex 3 X-coordinate {m}
    5.47499999999999,        !- Vertex 3 Y-coordinate {m}
    5.3109095970697,         !- Vertex 3 Z-coordinate {m}
    26.0215942539936,        !- Vertex 4 X-coordinate {m}
    5.47499999999999,        !- Vertex 4 Y-coordinate {m}
    6.2595267868131;         !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
    OP Win 34,               !- Name
    Window,                  !- Surface Type
    Roof Construction,       !- Construction Name
    ROOF FRAME 14,           !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    ,                        !- Number of Vertices
    26.0215942539936,        !- Vertex 1 X-coordinate {m}
    10.525,                  !- Vertex 1 Y-coordinate {m}
    6.2595267868131,         !- Vertex 1 Z-coordinate {m}
    27.9775059854233,        !- Vertex 2 X-coordinate {m}
    10.525,                  !- Vertex 2 Y-coordinate {m}
    5.3109095970697,         !- Vertex 2 Z-coordinate {m}
    27.9775059854233,        !- Vertex 3 X-coordinate {m}
    13.475,                  !- Vertex 3 Y-coordinate {m}
    5.3109095970697,         !- Vertex 3 Z-coordinate {m}
    26.0215942539936,        !- Vertex 4 X-coordinate {m}
    13.475,                  !- Vertex 4 Y-coordinate {m}
    6.2595267868131;         !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
    OP Win 35,               !- Name
    Window,                  !- Surface Type
    Roof Construction,       !- Construction Name
    ROOF FRAME 14,           !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    ,                        !- Number of Vertices
    26.0224940145767,        !- Vertex 1 X-coordinate {m}
    18.525,                  !- Vertex 1 Y-coordinate {m}
    6.2590904029303,         !- Vertex 1 Z-coordinate {m}
    27.9775059854233,        !- Vertex 2 X-coordinate {m}
    18.525,                  !- Vertex 2 Y-coordinate {m}
    5.3109095970697,         !- Vertex 2 Z-coordinate {m}
    27.9775059854233,        !- Vertex 3 X-coordinate {m}
    21.475,                  !- Vertex 3 Y-coordinate {m}
    5.3109095970697,         !- Vertex 3 Z-coordinate {m}
    26.0224940145767,        !- Vertex 4 X-coordinate {m}
    21.475,                  !- Vertex 4 Y-coordinate {m}
    6.2590904029303;         !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
    SH Win 46,               !- Name
    Window,                  !- Surface Type
    Roof Construction,       !- Construction Name
    ROOF FRAME 14,           !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    ,                        !- Number of Vertices
    26.0224940145767,        !- Vertex 1 X-coordinate {m}
    0.0250000000000001,      !- Vertex 1 Y-coordinate {m}
    6.2590904029303,         !- Vertex 1 Z-coordinate {m}
    27.9775059854233,        !- Vertex 2 X-coordinate {m}
    0.0250000000000001,      !- Vertex 2 Y-coordinate {m}
    5.3109095970697,         !- Vertex 2 Z-coordinate {m}
    27.9775059854233,        !- Vertex 3 X-coordinate {m}
    2.475,                   !- Vertex 3 Y-coordinate {m}
    5.3109095970697,         !- Vertex 3 Z-coordinate {m}
    26.0224940145767,        !- Vertex 4 X-coordinate {m}
    2.475,                   !- Vertex 4 Y-coordinate {m}
    6.2590904029303;         !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
    SH Win 47,               !- Name
    Window,                  !- Surface Type
    Roof Construction,       !- Construction Name
    ROOF FRAME 14,           !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    ,                        !- Number of Vertices
    26.0224940145767,        !- Vertex 1 X-coordinate {m}
    5.52500000000003,        !- Vertex 1 Y-coordinate {m}
    6.2590904029303,         !- Vertex 1 Z-coordinate {m}
    27.9775059854233,        !- Vertex 2 X-coordinate {m}
    5.52500000000003,        !- Vertex 2 Y-coordinate {m}
    5.3109095970697,         !- Vertex 2 Z-coordinate {m}
    27.9775059854233,        !- Vertex 3 X-coordinate {m}
    10.475,                  !- Vertex 3 Y-coordinate {m}
    5.3109095970697,         !- Vertex 3 Z-coordinate {m}
    26.0224940145767,        !- Vertex 4 X-coordinate {m}
    10.475,                  !- Vertex 4 Y-coordinate {m}
    6.2590904029303;         !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
    SH Win 48,               !- Name
    Window,                  !- Surface Type
    Roof Construction,       !- Construction Name
    ROOF FRAME 14,           !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    ,                        !- Number of Vertices
    26.0224940145767,        !- Vertex 1 X-coordinate {m}
    13.525,                  !- Vertex 1 Y-coordinate {m}
    6.2590904029303,         !- Vertex 1 Z-coordinate {m}
    27.9775059854233,        !- Vertex 2 X-coordinate {m}
    13.525,                  !- Vertex 2 Y-coordinate {m}
    5.3109095970697,         !- Vertex 2 Z-coordinate {m}
    27.9775059854233,        !- Vertex 3 X-coordinate {m}
    18.475,                  !- Vertex 3 Y-coordinate {m}
    5.3109095970697,         !- Vertex 3 Z-coordinate {m}
    26.0224940145767,        !- Vertex 4 X-coordinate {m}
    18.475,                  !- Vertex 4 Y-coordinate {m}
    6.2590904029303;         !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
    SH Win 49,               !- Name
    Window,                  !- Surface Type
    Roof Construction,       !- Construction Name
